

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_TX_El.Paso.Intl.AP.722700_TMY3.epw



















! GPARM parameters as input:
!    Case = ASHRAE901_ApartmentMidRise_STD2013_ElPaso
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2013
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = ApartmentMidRise
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 3B
!    AnalysisCity = USA_TX_ElPaso
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_solar_absorp = 0.45
!    skip_economizer_control = Yes
!    exterior_light_watts = 3183.33
!    door_infil = 0.327531218
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 2.01255976571014
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    wwr = 0.2
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_NO_OPTIMUM
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_No_Optimum
!    pipe_heat_loss_Gapts = 87
!    pipe_heat_loss_Mapts = 73
!    skip_EMSprogram = yes
!    Wfile_TMY3 = USA_TX_El.Paso.Intl.AP.722700_TMY3.epw
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625
!    CodeName = DOE.determination2013_ASHRAE90.1_STD2013
!    CZ_Label = 3B
!    office_standby_mode = 
!    resLSG = 1.1
!    APT_SWH_flow = 3.66e-06
!    VT_Elec_Wheater = No
!    orientation = 0
!    nonresLSG = 1.1
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    PTAC_COP = 3.81
!    PTHP_COP_cooling = 
!    PTHP_COP_heating = 
!    Filename_left = ASHRAE901_ApartmentMidRise_STD2013_ElPaso
!    Zone_left = Zone 3B
!    Roof_Thermal_Emittance_left = 0.75
!    Roof_Solar_Reflectance_left = 0.55
!    Exterior_Lights_W_left = 
!    Economizer_left = No
!    Door_Infiltration_Rate_left = 694
!    Off_peak_Fraction_left = 0.131
!    hourly_output = no
!    webposting = yes

! specify overhang_pf for 1891 codes

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentMidRise,        !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
Yes,         !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    Jan 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_TX_El.Paso.Intl.AP.722700_TMY3.ddy
!
Site:Location,
  El Paso International Ap  Ut_TX_USA Design_Conditions,     !- Site:Location Name
      31.77,     !- Latitude {N+ S-}
    -106.50,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1186.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -5.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -5.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     87865.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         20,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       38.1,      !- Maximum Dry-Bulb Temperature {C}
         13,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     87865.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.605,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.547;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_TX_El.Paso.Intl.AP.722700_TMY3.stat
!
17.9416666666667,                       		!- Annual average outdoor air temperature {C}
21.1;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_TX_El.Paso.Intl.AP.722700_TMY3.stat
!
18.3,                   !- January Ground Temperature {C}
11.2,                   !- February Ground Temperature {C}
6.8,                   !- March Ground Temperature {C}
8.1,                   !- April Ground Temperature {C}
10.3,                   !- May Ground Temperature {C}
12.5,                   !- June Ground Temperature {C}
19.2,                   !- July Ground Temperature {C}
23.8,                   !- August Ground Temperature {C}
27.9,                   !- September Ground Temperature {C}
27.5,                   !- October Ground Temperature {C}
26.3,                   !- November Ground Temperature {C}
23.4;                   !- December Ground Temperature {C}

!-   ===========  Opaque Constructions ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.28315897947048,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.01010649806568,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.987753761312647,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.713832135516912,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.16996321921446,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.14224022841516,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.810593855996764,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.632201081114243,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.620274224314704,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.465178153319559,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    2.88291975297193,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3



  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    2.77099088,  !- U-Factor {W/m2-K}
    0.25,   !- Solar Heat Gain Coefficient
    0.275;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.488_SHGC_0.25,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,!- Name
    2.77099088,  !- U-Factor {W/m2-K}
    0.25,      !- Solar Heat Gain Coefficient
    0.275;  !- Visible Transmittance

  Construction,
    ResWindow_U_0.488_SHGC_0.25,  !- Name
    Res Window Glazing Layer;!- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,         !- Name
    0.93474,  !- F-Factor {W/m-K}
    77.65845299,             !- Area {m2}
    3.352599999999999;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.201400000000003;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328000001,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,      !- Name
    0.93474,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Zone,
    G SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    Office,                  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M SE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T SE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    T Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    G Corridor,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

  Zone,
    M Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: ZONE LIST ===========

  ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE GROUP ===========

  ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    2;                       !- Zone List Multiplier

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Clockwise,               !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}
!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========
  FenestrationSurface:Detailed,
GWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S SEA,  !- Name
Window,    !- Surface Type
NonresWindow_U_0.488_SHGC_0.25,    !- Construction Name
g SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S SEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S SEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}


  FenestrationSurface:Detailed,
GWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
GWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 E SEA,  !- Name
Window,    !- Surface Type
NonresWindow_U_0.488_SHGC_0.25,    !- Construction Name
g EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 E SEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 E SEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}


 FenestrationSurface:Detailed,
GWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
g NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
m NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U_0.488_SHGC_0.25,   !- Construction Name of the Surface
t NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}


  FenestrationSurface:Detailed,
    Entrance Door,           !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.488_SHGC_0.25,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.327341000000,0.050800000000,0.025400000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341000000,0.050800000000,2.133500000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341000000,1.625500000000,2.133500000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341000000,1.625500000000,0.025400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.488_SHGC_0.25,  !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.488_SHGC_0.25,  !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    G InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    M InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    T InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.249272671219;         !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_APT_SCH_CORRIDOR,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_APT_SCH_WORKING_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekday,            !- Field 8
    Until: 8:00,1.0,         !- Field 9
    Until: 18:00,0.0,        !- Field 11
    Until: 24:00,1.0,        !- Field 13
    For: Weekend AllOtherDays, !- Field 15
    Until: 11:00,1.0,        !- Field 16
    Until: 15:00,0.5,        !- Field 18
    Until: 16:00,0.0,        !- Field 20
    Until: 24:00,1.0;        !- Field 22

  Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14

  Schedule:Compact,
    OCC_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0,          !- Field 15
    Until: 08:00,0,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,0,          !- Field 37
    Until: 19:00,0,          !- Field 39
    Until: 20:00,0,          !- Field 41
    Until: 21:00,0,          !- Field 43
    Until: 22:00,0,          !- Field 45
    Until: 23:00,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: AllOtherDays,       !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0;          !- Field 98

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.13545,    !- Field 10
    Until: 12:00,             !- Field 11
    0.67725,    !- Field 12
    Until: 13:00,             !- Field 13
    0.602,    !- Field 14
    Until: 17:00,             !- Field 15
    0.67725,    !- Field 16
    Until: 24:00,             !- Field 17
    0.13545,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 24:00,             !- Field 20
    0.13545,    !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0.13545;    !- Field 24


SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0.75,    !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0.75,    !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0.75;    !- Field 16


SCHEDULE:COMPACT,
    ltg_sch_apartment_hardwired,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.01132,    !- Field 10
    Until: 5:00,              !- Field 11
    0.03395,    !- Field 12
    Until: 6:00,              !- Field 13
    0.07355,    !- Field 14
    Until: 7:00,              !- Field 15
    0.07921,    !- Field 16
    Until: 8:00,              !- Field 17
    0.07355,    !- Field 18
    Until: 9:00,              !- Field 19
    0.03395,    !- Field 20
    Until: 15:00,             !- Field 21
    0.02263,    !- Field 22
    Until: 16:00,             !- Field 23
    0.03961,    !- Field 24
    Until: 17:00,             !- Field 25
    0.07921,    !- Field 26
    Until: 18:00,             !- Field 27
    0.11316,    !- Field 28
    Until: 19:00,             !- Field 29
    0.15277,    !- Field 30
    Until: 21:00,             !- Field 31
    0.18106,    !- Field 32
    Until: 22:00,             !- Field 33
    0.12448,    !- Field 34
    Until: 23:00,             !- Field 35
    0.0679,    !- Field 36
    Until: 24:00,             !- Field 37
    0.02829,    !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.01132,    !- Field 41
    Until: 5:00,              !- Field 42
    0.03395,    !- Field 43
    Until: 6:00,              !- Field 44
    0.07355,    !- Field 45
    Until: 7:00,              !- Field 46
    0.07921,    !- Field 47
    Until: 8:00,              !- Field 48
    0.07355,    !- Field 49
    Until: 9:00,              !- Field 50
    0.03395,    !- Field 51
    Until: 15:00,             !- Field 52
    0.02263,    !- Field 53
    Until: 16:00,             !- Field 54
    0.03961,    !- Field 55
    Until: 17:00,             !- Field 56
    0.07921,    !- Field 57
    Until: 18:00,             !- Field 58
    0.11316,    !- Field 59
    Until: 19:00,             !- Field 60
    0.15277,    !- Field 61
    Until: 21:00,             !- Field 62
    0.18106,    !- Field 63
    Until: 22:00,             !- Field 64
    0.12448,    !- Field 65
    Until: 23:00,             !- Field 66
    0.0679,    !- Field 67
    Until: 24:00,             !- Field 68
    0.02829,    !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.01132,    !- Field 72
    Until: 5:00,              !- Field 73
    0.03395,    !- Field 74
    Until: 6:00,              !- Field 75
    0.07355,    !- Field 76
    Until: 7:00,              !- Field 77
    0.07921,    !- Field 78
    Until: 8:00,              !- Field 79
    0.07355,    !- Field 80
    Until: 9:00,              !- Field 81
    0.03395,    !- Field 82
    Until: 15:00,             !- Field 83
    0.02263,    !- Field 84
    Until: 16:00,             !- Field 85
    0.03961,    !- Field 86
    Until: 17:00,             !- Field 87
    0.07921,    !- Field 88
    Until: 18:00,             !- Field 89
    0.11316,    !- Field 90
    Until: 19:00,             !- Field 91
    0.15277,    !- Field 92
    Until: 21:00,             !- Field 93
    0.18106,    !- Field 94
    Until: 22:00,             !- Field 95
    0.12448,    !- Field 96
    Until: 23:00,             !- Field 97
    0.0679,    !- Field 98
    Until: 24:00,             !- Field 99
    0.02829;    !- Field 100


SCHEDULE:COMPACT,
    ltg_sch_apartment_plugin,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.01132,    !- Field 10
    Until: 5:00,              !- Field 11
    0.03395,    !- Field 12
    Until: 6:00,              !- Field 13
    0.07355,    !- Field 14
    Until: 7:00,              !- Field 15
    0.07921,    !- Field 16
    Until: 8:00,              !- Field 17
    0.07355,    !- Field 18
    Until: 9:00,              !- Field 19
    0.03395,    !- Field 20
    Until: 15:00,             !- Field 21
    0.02263,    !- Field 22
    Until: 16:00,             !- Field 23
    0.03961,    !- Field 24
    Until: 17:00,             !- Field 25
    0.07921,    !- Field 26
    Until: 18:00,             !- Field 27
    0.11316,    !- Field 28
    Until: 19:00,             !- Field 29
    0.15277,    !- Field 30
    Until: 21:00,             !- Field 31
    0.18106,    !- Field 32
    Until: 22:00,             !- Field 33
    0.12448,    !- Field 34
    Until: 23:00,             !- Field 35
    0.0679,    !- Field 36
    Until: 24:00,             !- Field 37
    0.02829,    !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.01132,    !- Field 41
    Until: 5:00,              !- Field 42
    0.03395,    !- Field 43
    Until: 6:00,              !- Field 44
    0.07355,    !- Field 45
    Until: 7:00,              !- Field 46
    0.07921,    !- Field 47
    Until: 8:00,              !- Field 48
    0.07355,    !- Field 49
    Until: 9:00,              !- Field 50
    0.03395,    !- Field 51
    Until: 15:00,             !- Field 52
    0.02263,    !- Field 53
    Until: 16:00,             !- Field 54
    0.03961,    !- Field 55
    Until: 17:00,             !- Field 56
    0.07921,    !- Field 57
    Until: 18:00,             !- Field 58
    0.11316,    !- Field 59
    Until: 19:00,             !- Field 60
    0.15277,    !- Field 61
    Until: 21:00,             !- Field 62
    0.18106,    !- Field 63
    Until: 22:00,             !- Field 64
    0.12448,    !- Field 65
    Until: 23:00,             !- Field 66
    0.0679,    !- Field 67
    Until: 24:00,             !- Field 68
    0.02829,    !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.01132,    !- Field 72
    Until: 5:00,              !- Field 73
    0.03395,    !- Field 74
    Until: 6:00,              !- Field 75
    0.07355,    !- Field 76
    Until: 7:00,              !- Field 77
    0.07921,    !- Field 78
    Until: 8:00,              !- Field 79
    0.07355,    !- Field 80
    Until: 9:00,              !- Field 81
    0.03395,    !- Field 82
    Until: 15:00,             !- Field 83
    0.02263,    !- Field 84
    Until: 16:00,             !- Field 85
    0.03961,    !- Field 86
    Until: 17:00,             !- Field 87
    0.07921,    !- Field 88
    Until: 18:00,             !- Field 89
    0.11316,    !- Field 90
    Until: 19:00,             !- Field 91
    0.15277,    !- Field 92
    Until: 21:00,             !- Field 93
    0.18106,    !- Field 94
    Until: 22:00,             !- Field 95
    0.12448,    !- Field 96
    Until: 23:00,             !- Field 97
    0.0679,    !- Field 98
    Until: 24:00,             !- Field 99
    0.02829;    !- Field 100


  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45

  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 7:00,0.218625, !- Field 9
    Until: 8:00,0.33125, !- Field 11
    Until: 12:00,0.92575, !- Field 13
    Until: 13:00,0.870205, !- Field 15
    Until: 17:00,0.92575, !- Field 17
    Until: 18:00,0.33125, !- Field 19
    Until: 24:00,0.218625, !- Field 21
    For AllOtherDays,        !- Field 23
    Until: 24:00,0.218625; !- Field 24

  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.131, !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.131, !- Field 13
    Until: 24:00,0.0;        !- Field 15

  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,            !- Field 2
      Until: 9:00,24,        !- Field 3
      Until: 18:00,27.1, !- Field 5
      Until: 24:00,24,       !- Field 7
    FOR:AllOtherDays,             !- Field 2
      UNTIL: 24:00,24;         !- Field 3



  Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,21.1,        !- Field 3
    Until: 17:00,21.1, !- Field 5
    Until: 24:00,21.1,       !- Field 7
    For: Weekends AllOtherDays, !- Field 9
    UNTIL: 24:00,21.1;       !- Field 10

  Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,            !- Field 2
    Until: 9:00,24.0,        !- Field 3
    Until: 17:00,24, !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekends AllOtherDays, !- Field 9
    UNTIL: 24:00,24.0;       !- Field 10

  Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,            !- Field 2
      Until: 9:00,24,        !- Field 3
      Until: 18:00,27.1, !- Field 5
      Until: 24:00,24,       !- Field 7
    FOR:AllOtherDays,             !- Field 2
      UNTIL: 24:00,24;         !- Field 3

  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
      UNTIL: 7:00,29.4,        !- Field 3
      UNTIL: 8:00,26.7,        !- Field 5
      UNTIL:17:00,23.9,        !- Field 7
      UNTIL: 18:00,26.7,       !- Field 9
      UNTIL: 24:00,29.4,       !- Field 11
    FOR:AllOtherDays,             !- Field 2
    UNTIL: 24:00,23.9;       !- Field 3

  Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,21.1,        !- Field 16
    UNTIL:17:00,21.1,        !- Field 18
    UNTIL: 18:00,18.3,       !- Field 20
    UNTIL: 24:00,15.6,       !- Field 22
    FOR: AllOtherDays, !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25

  Schedule:Compact,
    HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.6,       !- Field 3
    Until: 02:00,15.6,       !- Field 5
    Until: 03:00,15.6,       !- Field 7
    Until: 04:00,15.6,       !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 06:00,15.6,       !- Field 13
    Until: 07:00,15.6,       !- Field 15
    Until: 08:00,18.3,       !- Field 17
    Until: 09:00,21.1,       !- Field 19
    Until: 10:00,21.1,       !- Field 21
    Until: 11:00,21.1,       !- Field 23
    Until: 12:00,21.1,       !- Field 25
    Until: 13:00,20.5444444444444, !- Field 27
    Until: 14:00,21.1,       !- Field 29
    Until: 15:00,20.5444444444444, !- Field 31
    Until: 16:00,21.1,       !- Field 33
    Until: 17:00,20.0,       !- Field 35
    Until: 18:00,18.3,       !- Field 37
    Until: 19:00,15.6,       !- Field 39
    Until: 20:00,15.6,       !- Field 41
    Until: 21:00,15.6,       !- Field 43
    Until: 22:00,15.6,       !- Field 45
    Until: 23:00,15.6,       !- Field 47
    Until: 24:00,15.6,       !- Field 49
    For: WinterDesignDay,    !- Field 51
    Until: 7:00,15.6,        !- Field 52
    Until: 8:00,18.3,        !- Field 54
    Until:17:00,21.1,        !- Field 56
    Until: 18:00,18.3,       !- Field 58
    Until: 24:00,15.6,       !- Field 60
    For: SummerDesignDay,    !- Field 62
    Until: 24:00,15.6,       !- Field 63
    For: AllOtherDays,       !- Field 65
    Until: 01:00,15.6,       !- Field 66
    Until: 02:00,15.6,       !- Field 68
    Until: 03:00,15.6,       !- Field 70
    Until: 04:00,15.6,       !- Field 72
    Until: 05:00,15.6,       !- Field 74
    Until: 06:00,15.6,       !- Field 76
    Until: 07:00,15.6,       !- Field 78
    Until: 08:00,15.6,       !- Field 80
    Until: 09:00,15.6,       !- Field 82
    Until: 10:00,15.6,       !- Field 84
    Until: 11:00,15.6,       !- Field 86
    Until: 12:00,15.6,       !- Field 88
    Until: 13:00,15.6,       !- Field 90
    Until: 14:00,15.6,       !- Field 92
    Until: 15:00,15.6,       !- Field 94
    Until: 16:00,15.6,       !- Field 96
    Until: 17:00,15.6,       !- Field 98
    Until: 18:00,15.6,       !- Field 100
    Until: 19:00,15.6,       !- Field 102
    Until: 20:00,15.6,       !- Field 104
    Until: 21:00,15.6,       !- Field 106
    Until: 22:00,15.6,       !- Field 108
    Until: 23:00,15.6,       !- Field 110
    Until: 24:00,15.6;       !- Field 112

  Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM_W_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.6,       !- Field 3
    Until: 02:00,15.6,       !- Field 5
    Until: 03:00,15.6,       !- Field 7
    Until: 04:00,15.6,       !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 06:00,15.6,       !- Field 13
    Until: 07:00,15.6,       !- Field 15
    Until: 08:00,21.1,       !- Field 17
    Until: 09:00,21.1,       !- Field 19
    Until: 10:00,21.1,       !- Field 21
    Until: 11:00,21.1,       !- Field 23
    Until: 12:00,21.1,       !- Field 25
    Until: 13:00,20.5444444444444, !- Field 27
    Until: 14:00,21.1,       !- Field 29
    Until: 15:00,20.5444444444444, !- Field 31
    Until: 16:00,21.1,       !- Field 33
    Until: 17:00,21.1,       !- Field 35
    Until: 18:00,18.3,       !- Field 37
    Until: 19:00,15.6,       !- Field 39
    Until: 20:00,15.6,       !- Field 41
    Until: 21:00,15.6,       !- Field 43
    Until: 22:00,15.6,       !- Field 45
    Until: 23:00,15.6,       !- Field 47
    Until: 24:00,15.6,       !- Field 49
    For: WinterDesignDay,    !- Field 51
    Until: 7:00,15.6,        !- Field 52
    Until: 8:00,18.3,        !- Field 54
    Until:17:00,21.1,        !- Field 56
    Until: 18:00,18.3,       !- Field 58
    Until: 24:00,15.6,       !- Field 60
    For: SummerDesignDay,    !- Field 62
    Until: 24:00,15.6,       !- Field 63
    For: AllOtherDays,       !- Field 65
    Until: 01:00,15.6,       !- Field 66
    Until: 02:00,15.6,       !- Field 68
    Until: 03:00,15.6,       !- Field 70
    Until: 04:00,15.6,       !- Field 72
    Until: 05:00,15.6,       !- Field 74
    Until: 06:00,15.6,       !- Field 76
    Until: 07:00,15.6,       !- Field 78
    Until: 08:00,15.6,       !- Field 80
    Until: 09:00,15.6,       !- Field 82
    Until: 10:00,15.6,       !- Field 84
    Until: 11:00,15.6,       !- Field 86
    Until: 12:00,15.6,       !- Field 88
    Until: 13:00,15.6,       !- Field 90
    Until: 14:00,15.6,       !- Field 92
    Until: 15:00,15.6,       !- Field 94
    Until: 16:00,15.6,       !- Field 96
    Until: 17:00,15.6,       !- Field 98
    Until: 18:00,15.6,       !- Field 100
    Until: 19:00,15.6,       !- Field 102
    Until: 20:00,15.6,       !- Field 104
    Until: 21:00,15.6,       !- Field 106
    Until: 22:00,15.6,       !- Field 108
    Until: 23:00,15.6,       !- Field 110
    Until: 24:00,15.6;       !- Field 112

  Schedule:Compact,
    HTGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: SummerDesignDay AllOtherDays, !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 16:00,21.1,       !- Field 20
    UNTIL: 17:00,20.0,       !- Field 22
    UNTIL: 18:00,18.3,       !- Field 24
    UNTIL: 24:00,15.6,       !- Field 26
    FOR: SummerDesignDay AllOtherDays, !- Field 28
    UNTIL: 24:00,15.6;       !- Field 29

  Schedule:Compact,
    CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,24,          !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,24,          !- Field 16
    UNTIL:17:00,24,          !- Field 18
    UNTIL: 18:00,26.7,       !- Field 20
    UNTIL: 24:00,29.4,       !- Field 22
    FOR: WinterDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,29.4;       !- Field 25

  Schedule:Compact,
    CLGSETP_OFF_SCH_NO_OPTIMUM_W_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.4,       !- Field 3
    Until: 02:00,29.4,       !- Field 5
    Until: 03:00,29.4,       !- Field 7
    Until: 04:00,29.4,       !- Field 9
    Until: 05:00,29.4,       !- Field 11
    Until: 06:00,29.4,       !- Field 13
    Until: 07:00,29.4,       !- Field 15
    Until: 08:00,23.9,       !- Field 17
    Until: 09:00,23.9,       !- Field 19
    Until: 10:00,23.9,       !- Field 21
    Until: 11:00,23.9,       !- Field 23
    Until: 12:00,23.9,       !- Field 25
    Until: 13:00,24.4555555555556, !- Field 27
    Until: 14:00,23.9,       !- Field 29
    Until: 15:00,24.4555555555556, !- Field 31
    Until: 16:00,23.9,       !- Field 33
    Until: 17:00,23.9,       !- Field 35
    Until: 18:00,26.7,       !- Field 37
    Until: 19:00,29.4,       !- Field 39
    Until: 20:00,29.4,       !- Field 41
    Until: 21:00,29.4,       !- Field 43
    Until: 22:00,29.4,       !- Field 45
    Until: 23:00,29.4,       !- Field 47
    Until: 24:00,29.4,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 7:00,29.4,        !- Field 52
    Until: 8:00,26.7,        !- Field 54
    Until:17:00,23.9,        !- Field 56
    Until: 18:00,26.7,       !- Field 58
    Until: 24:00,29.4,       !- Field 60
    For: WinterDesignDay,    !- Field 62
    Until: 24:00,29.4,       !- Field 63
    For: AllOtherDays,       !- Field 65
    Until: 01:00,29.4,       !- Field 66
    Until: 02:00,29.4,       !- Field 68
    Until: 03:00,29.4,       !- Field 70
    Until: 04:00,29.4,       !- Field 72
    Until: 05:00,29.4,       !- Field 74
    Until: 06:00,29.4,       !- Field 76
    Until: 07:00,29.4,       !- Field 78
    Until: 08:00,29.4,       !- Field 80
    Until: 09:00,29.4,       !- Field 82
    Until: 10:00,29.4,       !- Field 84
    Until: 11:00,29.4,       !- Field 86
    Until: 12:00,29.4,       !- Field 88
    Until: 13:00,29.4,       !- Field 90
    Until: 14:00,29.4,       !- Field 92
    Until: 15:00,29.4,       !- Field 94
    Until: 16:00,29.4,       !- Field 96
    Until: 17:00,29.4,       !- Field 98
    Until: 18:00,29.4,       !- Field 100
    Until: 19:00,29.4,       !- Field 102
    Until: 20:00,29.4,       !- Field 104
    Until: 21:00,29.4,       !- Field 106
    Until: 22:00,29.4,       !- Field 108
    Until: 23:00,29.4,       !- Field 110
    Until: 24:00,29.4;       !- Field 112

  Schedule:Compact,
    CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.4,       !- Field 3
    Until: 02:00,29.4,       !- Field 5
    Until: 03:00,29.4,       !- Field 7
    Until: 04:00,29.4,       !- Field 9
    Until: 05:00,29.4,       !- Field 11
    Until: 06:00,29.4,       !- Field 13
    Until: 07:00,29.4,       !- Field 15
    Until: 08:00,26.7,       !- Field 17
    Until: 09:00,23.9,       !- Field 19
    Until: 10:00,23.9,       !- Field 21
    Until: 11:00,23.9,       !- Field 23
    Until: 12:00,23.9,       !- Field 25
    Until: 13:00,24.4555555555556, !- Field 27
    Until: 14:00,23.9,       !- Field 29
    Until: 15:00,24.4555555555556, !- Field 31
    Until: 16:00,23.9,       !- Field 33
    Until: 17:00,25.0,       !- Field 35
    Until: 18:00,26.7,       !- Field 37
    Until: 19:00,29.4,       !- Field 39
    Until: 20:00,29.4,       !- Field 41
    Until: 21:00,29.4,       !- Field 43
    Until: 22:00,29.4,       !- Field 45
    Until: 23:00,29.4,       !- Field 47
    Until: 24:00,29.4,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 7:00,29.4,        !- Field 52
    Until: 8:00,26.7,        !- Field 54
    Until:17:00,23.9,        !- Field 56
    Until: 18:00,26.7,       !- Field 58
    Until: 24:00,29.4,       !- Field 60
    For: WinterDesignDay,    !- Field 62
    Until: 24:00,29.4,       !- Field 63
    For: AllOtherDays,       !- Field 65
    Until: 01:00,29.4,       !- Field 66
    Until: 02:00,29.4,       !- Field 68
    Until: 03:00,29.4,       !- Field 70
    Until: 04:00,29.4,       !- Field 72
    Until: 05:00,29.4,       !- Field 74
    Until: 06:00,29.4,       !- Field 76
    Until: 07:00,29.4,       !- Field 78
    Until: 08:00,29.4,       !- Field 80
    Until: 09:00,29.4,       !- Field 82
    Until: 10:00,29.4,       !- Field 84
    Until: 11:00,29.4,       !- Field 86
    Until: 12:00,29.4,       !- Field 88
    Until: 13:00,29.4,       !- Field 90
    Until: 14:00,29.4,       !- Field 92
    Until: 15:00,29.4,       !- Field 94
    Until: 16:00,29.4,       !- Field 96
    Until: 17:00,29.4,       !- Field 98
    Until: 18:00,29.4,       !- Field 100
    Until: 19:00,29.4,       !- Field 102
    Until: 20:00,29.4,       !- Field 104
    Until: 21:00,29.4,       !- Field 106
    Until: 22:00,29.4,       !- Field 108
    Until: 23:00,29.4,       !- Field 110
    Until: 24:00,29.4;       !- Field 112

  Schedule:Compact,
    CLGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL: 17:00,24,         !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,24,         !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: WinterDesignDay AllOtherDays, !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL: 17:00,24,         !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 16:00,24,         !- Field 20
    UNTIL: 17:00,25.0,       !- Field 22
    UNTIL: 18:00,26.7,       !- Field 24
    UNTIL: 24:00,29.4,       !- Field 26
    FOR: WinterDesignDay AllOtherDays, !- Field 28
    UNTIL: 24:00,29.4;       !- Field 29

  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL: 17:00,23.9,       !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,23.9,       !- Field 20
    UNTIL: 24:00,23.9,       !- Field 22
    FOR: WinterDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Always_On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,1;          !- Field 9

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 8
    Until: 24:00,4;          !- Field 9

  Schedule:Compact,
    FAN_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 02:00,1,          !- Field 5
    Until: 03:00,1,          !- Field 7
    Until: 04:00,1,          !- Field 9
    Until: 05:00,1,          !- Field 11
    Until: 06:00,1,          !- Field 13
    Until: 07:00,1,          !- Field 15
    Until: 08:00,1,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,1,          !- Field 37
    Until: 19:00,1,          !- Field 39
    Until: 20:00,1,          !- Field 41
    Until: 21:00,1,          !- Field 43
    Until: 22:00,1,          !- Field 45
    Until: 23:00,1,          !- Field 47
    Until: 24:00,1,          !- Field 49
    For: AllOtherDays,       !- Field 51
    Until: 01:00,1,          !- Field 52
    Until: 02:00,1,          !- Field 54
    Until: 03:00,1,          !- Field 56
    Until: 04:00,1,          !- Field 58
    Until: 05:00,1,          !- Field 60
    Until: 06:00,1,          !- Field 62
    Until: 07:00,1,          !- Field 64
    Until: 08:00,1,          !- Field 66
    Until: 09:00,1,          !- Field 68
    Until: 10:00,1,          !- Field 70
    Until: 11:00,1,          !- Field 72
    Until: 12:00,1,          !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,1,          !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,1,          !- Field 82
    Until: 17:00,1,          !- Field 84
    Until: 18:00,1,          !- Field 86
    Until: 19:00,1,          !- Field 88
    Until: 20:00,1,          !- Field 90
    Until: 21:00,1,          !- Field 92
    Until: 22:00,1,          !- Field 94
    Until: 23:00,1,          !- Field 96
    Until: 24:00,1;          !- Field 98

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Constant Mains Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,12.0;       !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 18.3333338190008,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.3333338190008; !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  SCHEDULE:COMPACT,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.12,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.12,       !- Field 9
    Until: 05:00,0.12,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.12;       !- Field 33

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Occup_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_Office,            !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TSW,               !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TNW,               !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TSE,               !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TNE,               !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TN1,               !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TN2,               !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TS1,               !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TS2,               !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_T CORRIDOR,        !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_G CORRIDOR,        !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_M CORRIDOR,        !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Lighting_hardwired_GSW,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GNW,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_Office,  !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.47216,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GNE,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GN1,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GN2,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GS1,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GS2,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MSW,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MNW,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MSE,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MNE,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MN1,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MN2,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MS1,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MS2,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TSW,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TNW,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TSE,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TNE,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TN1,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TN2,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TS1,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TS2,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.64237,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GC,   !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.07991,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MC,   !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.07991,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TC,   !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.07991,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GSW,     !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GNW,     !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GNE,     !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GN1,     !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GN2,     !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GS1,     !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_GS2,     !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MSW,     !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MNW,     !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MSE,     !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MNE,     !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MN1,     !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MN2,     !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MS1,     !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_MS2,     !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_TSW,     !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_TNW,     !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_TSE,     !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
  Lights,
    Lighting_plugin_TNE,     !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    ltg_sch_apartment_plugin,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


  Lights,
    Lighting_plugin_TN1,     !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TN2,     !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TS1,     !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TS2,     !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Plug_GSW,                !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GNW,                !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_Office,             !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    EQP_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GNE,                !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GN1,                !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GN2,                !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GS1,                !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GS2,                !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MSW,                !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MNW,                !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MSE,                !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MNE,                !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MN1,                !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MN2,                !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MS1,                !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MS2,                !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TSW,                !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TNW,                !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TSE,                !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TNE,                !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TN1,                !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TN2,                !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TS1,                !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TS2,                !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G Corridor_Elevators_Equip,  !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8012.15,           !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    63,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;






!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Infil_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_Office,            !- Name
    Office,                  !- Zone or ZoneList Name
    INF_OFF_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_SW,                !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_NW,                !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_SE,                !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_NE,                !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TN1,               !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TN2,               !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TS1,               !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TS2,               !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GC,                !- Name
    G Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,           !- Name
    G Corridor,              !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.327531218,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MC,                !- Name
    M Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TC,                !- Name
    T Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

  Exterior:Lights,
    Facade Lighting,         !- Name
    Exterior_Lgt_ALWAYS_ON,          !- Schedule Name
    3183.33, !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========



!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF,RegularPolyline;

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2013,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentMidRise,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 3B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_TX_ElPaso,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
 
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;


!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;






!-~~~~ BldgTypeDep_tmpl ~~~





  ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,      !- Name
    HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,      !- Name
    CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name    

  ThermostatSetpoint:DualSetpoint,
    S Apartment Dual SP Control,  !- Name
    S HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Apartment Dual SP Control,  !- Name
    N HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,      !- Name
    HTGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,      !- Name
    CLGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office Dual SP Control,  !- Name
    HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_No_Optimum;  !- Cooling Setpoint Temperature Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

  Curve:Quadratic,
    Split_CapFF,             !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Split_EIRFF,             !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Split_PLR,               !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Split_CapFT,             !- Name
    0.766955,                !- Coefficient1 Constant
    0.0107757,               !- Coefficient2 x
    -0.000041472,            !- Coefficient3 x**2
    0.00134964,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Split_EIRFT,             !- Name
    0.7915314928,            !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    -0.00054871,             !- Coefficient3 x**2
    0.000949448,             !- Coefficient4 y
    0.000165481745,          !- Coefficient5 y**2
    0.0002782677,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-~~~~ ZoneMsc_tmpl: G SW Apartment ~~~


  Sizing:Zone,
    G SW Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G SW Apartment Thermostat,      !- Name
    G SW Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,  !- Name
    G SW Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split GSW Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.91156806861466, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split GSW Supply Fan Outlet,    !- Air Inlet Node Name
    Split GSW Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split GSW Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split GSW Cooling Coil Outlet,    !- Air Inlet Node Name
    Split GSW Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: G SW Apartment ~~~


  Sizing:System,
    Split GSW,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    G SW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G SW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G SW Apartment PSZ ADU,       !- Name
    G SW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G SW Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G SW Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G SW Apartment,                 !- Zone Name
    G SW Apartment Equipment,       !- Zone Conditioning Equipment List Name
    G SW Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    G SW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Air Node,      !- Zone Air Node Name
    G SW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G SW Apartment Exhaust Nodes,  !- Name
    G SW Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split GSW Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split GSW Mixed Air Outlet,  !- Air Inlet Node Name
    Split GSW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split GSW_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    G SW Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split GSW Mixed Air Outlet,  !- Air Inlet Node Name
    Split GSW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split GSW Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split GSW Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split GSW Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split GSW_OA_Controller,  !- Name
    Split GSW OARelief Node,  !- Relief Air Outlet Node Name
    Split GSW Supply Equipment Inlet Node,  !- Return Air Node Name
    Split GSW Mixed Air Outlet,  !- Mixed Air Node Name
    Split GSW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split GSW_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split GSW_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split GSW,                !- Name
    ,                        !- Controller List Name
    Split GSW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split GSW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split GSW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split GSW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split GSW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split GSW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split GSW_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split GSW_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split GSW_OA,             !- Name
    Split GSW_OA_Controllers, !- Controller List Name
    Split GSW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split GSW_OAMixing Box,    !- Name
    Split GSW Mixed Air Outlet,  !- Mixed Air Node Name
    Split GSW OAInlet Node,  !- Outdoor Air Stream Node Name
    Split GSW OARelief Node,  !- Relief Air Stream Node Name
    Split GSW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split GSW Supply Air Splitter,  !- Name
    Split GSW Zone Equipment Inlet Node,  !- Inlet Node Name
    G SW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split GSW,                !- Name
    Split GSW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split GSW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split GSW Return Air Mixer,  !- Name
    Split GSW Zone Equipment Outlet Node,  !- Outlet Node Name
    G SW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split GSW Return Air Path,!- Name
    Split GSW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split GSW Return Air Mixer;  !- Component 1 Name

  Branch,
    Split GSW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split GSW_OA,             !- Component 1 Name
    Split GSW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split GSW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split GSW_Unitary_Package_DX,  !- Component 2 Name
    Split GSW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split GSW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split GSW Air Loop Branches,  !- Name
    Split GSW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G SW Apartment Inlet Nodes,     !- Name
    G SW Apartment Direct Air Inlet Node,  !- Node 1 Name
    G SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split GSW_OANode List,    !- Name
    Split GSW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split GSW_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split GSW Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split GSW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split GSW Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrG SW Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    G SW Apartment,                 !- Control Zone Name
    G SW Apartment Air Node,      !- Zone Node Name
    G SW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split GSW Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrG SW Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    G SW Apartment,                 !- Control Zone Name
    G SW Apartment Air Node,      !- Zone Node Name
    G SW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split GSW Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split GSW_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split GSW Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split GSW Mixed Air Outlet,  !- Fan Inlet Node Name
    Split GSW Supply Fan Outlet,  !- Fan Outlet Node Name
    Split GSW Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    G SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G SW Apartment ERV Sup Fan,   !- Supply Air Fan Name
    G SW Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    G SW Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G NW Apartment ~~~


  Sizing:Zone,
    G NW Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G NW Apartment Thermostat,      !- Name
    G NW Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,  !- Name
    G NW Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split GNW Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.91156806861466, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split GNW Supply Fan Outlet,    !- Air Inlet Node Name
    Split GNW Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split GNW Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split GNW Cooling Coil Outlet,    !- Air Inlet Node Name
    Split GNW Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: G NW Apartment ~~~


  Sizing:System,
    Split GNW,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    G NW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G NW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G NW Apartment PSZ ADU,       !- Name
    G NW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G NW Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G NW Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G NW Apartment,                 !- Zone Name
    G NW Apartment Equipment,       !- Zone Conditioning Equipment List Name
    G NW Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    G NW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Air Node,      !- Zone Air Node Name
    G NW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G NW Apartment Exhaust Nodes,  !- Name
    G NW Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split GNW Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split GNW Mixed Air Outlet,  !- Air Inlet Node Name
    Split GNW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split GNW_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    G NW Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split GNW Mixed Air Outlet,  !- Air Inlet Node Name
    Split GNW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split GNW Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split GNW Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split GNW Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split GNW_OA_Controller,  !- Name
    Split GNW OARelief Node,  !- Relief Air Outlet Node Name
    Split GNW Supply Equipment Inlet Node,  !- Return Air Node Name
    Split GNW Mixed Air Outlet,  !- Mixed Air Node Name
    Split GNW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split GNW_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split GNW_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split GNW,                !- Name
    ,                        !- Controller List Name
    Split GNW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split GNW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split GNW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split GNW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split GNW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split GNW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split GNW_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split GNW_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split GNW_OA,             !- Name
    Split GNW_OA_Controllers, !- Controller List Name
    Split GNW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split GNW_OAMixing Box,    !- Name
    Split GNW Mixed Air Outlet,  !- Mixed Air Node Name
    Split GNW OAInlet Node,  !- Outdoor Air Stream Node Name
    Split GNW OARelief Node,  !- Relief Air Stream Node Name
    Split GNW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split GNW Supply Air Splitter,  !- Name
    Split GNW Zone Equipment Inlet Node,  !- Inlet Node Name
    G NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split GNW,                !- Name
    Split GNW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split GNW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split GNW Return Air Mixer,  !- Name
    Split GNW Zone Equipment Outlet Node,  !- Outlet Node Name
    G NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split GNW Return Air Path,!- Name
    Split GNW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split GNW Return Air Mixer;  !- Component 1 Name

  Branch,
    Split GNW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split GNW_OA,             !- Component 1 Name
    Split GNW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split GNW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split GNW_Unitary_Package_DX,  !- Component 2 Name
    Split GNW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split GNW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split GNW Air Loop Branches,  !- Name
    Split GNW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G NW Apartment Inlet Nodes,     !- Name
    G NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    G NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split GNW_OANode List,    !- Name
    Split GNW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split GNW_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split GNW Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split GNW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split GNW Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrG NW Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    G NW Apartment,                 !- Control Zone Name
    G NW Apartment Air Node,      !- Zone Node Name
    G NW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split GNW Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrG NW Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    G NW Apartment,                 !- Control Zone Name
    G NW Apartment Air Node,      !- Zone Node Name
    G NW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split GNW Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split GNW_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split GNW Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split GNW Mixed Air Outlet,  !- Fan Inlet Node Name
    Split GNW Supply Fan Outlet,  !- Fan Outlet Node Name
    Split GNW Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    G NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G NW Apartment ERV Sup Fan,   !- Supply Air Fan Name
    G NW Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    G NW Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: Office ~~~


  Sizing:Zone,
    Office,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  Office_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name

!    office_mdp = 0.3;


  ZoneControl:Thermostat,
    Office Thermostat,      !- Name
    Office,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    OffCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    OffHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split Office Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.91156806861466, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split Office Supply Fan Outlet,    !- Air Inlet Node Name
    Split Office Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
