
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw




! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! VAV_POD_1_OA_Controller, VAV_POD_1_CoolC DXCoil
! VAV_POD_2_OA_Controller, VAV_POD_2_CoolC DXCoil
! VAV_POD_3_OA_Controller, VAV_POD_3_CoolC DXCoil
! VAV_OTHER_OA_Controller, VAV_OTHER_CoolC DXCoil
! PSZ-AC_2:5_OA_Controller, PSZ-AC_2:5_Unitary_Package_CoolCoil
! PSZ-AC_1:6_OA_Controller, PSZ-AC_1:6_Unitary_Package_CoolCoil
! PSZ-AC_2:7_OA_Controller, PSZ-AC_2:7_Unitary_Package_CoolCoil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_2:5, PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_1:6, PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_2:7, PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL
! END EMS PROGRAM MAP



! GPARM parameters as input:
!    Case = ASHRAE901_SchoolPrimary_STD2013_Fairbanks
!    SelectedCase = 
!    ground_tempt = National_SchoolPrimary_ASHRAE901_STD2013_Zone8_nonres_AK-Fairbanks-AK.gtp
!    avg_oa_tempt_ip = 29.255
!    maxdiff_oa_tempt_ip = 65.16
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.210095731
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.158991364
!    nonres_window = 
!    nonres_skylight = 
!    daylighting_control = yes
!    sidelighting_control = yes_AY
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    LPD_classroom = 13.34724892
!    LPD_corridor = 7.104180875
!    LPD_lobby = 9.687519375
!    LPD_computer_room = 13.34724892
!    LPD_mechanical = 10.2257149
!    LPD_bath = 10.54863221
!    LPD_office = 11.94794056
!    LPD_gym = 7.7500155
!    LPD_kitchen = 13.0243316
!    LPD_cafeteria = 6.996541771
!    LPD_library = 12.8090534
!    exterior_lights_watts = 
!    exterior_lights_watts_a = 150.48
!    exterior_lights_watts_b = 3231.4
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.007
!    damper_sch = MinOA_MotorizedDamper_Sched
!    OA_classroom = 0.001879482
!    OA_corridor = 0.000304781
!    OA_lobby = 0.000304781
!    OA_computer_room = 0.001879482
!    OA_mechanical = 0
!    OA_bath = 0
!    OA_office = 0.000431773
!    OA_gym = 0.001523905
!    OA_kitchen = 0.001178183
!    OA_cafeteria = 0.004724104
!    OA_library = 0.000863546
!    PSZ_AC_2_7_DCV = No
!    OA_cafeteria_per_area = 0.000914343
!    OA_cafeteria_per_person = 0.003539405
!    vav_pod_1_dcv = No
!    vav_pod_2_dcv = No
!    vav_pod_3_dcv = No
!    oa_classroom_per_person = 0.00472
!    oa_classroom_per_area = 0.00060972
!    Gym_SZ_VAV = No
!    Kitchen_SZ_VAV = No
!    Cafeteria_SZ_VAV = No
!    avg_oa_tempt = -1.525
!    maxdiff_oa_tempt = 36.2
!    infil = 0.00056896
!    SAT_reset_switch = Yes
!    SAT_reset_switch_VAV_OTHER = Yes
!    SAT_reset_T = 15.6
!    door_infil = 3.031315581
!    frac_ofpk = 0.131
!    VAV_Pod_1_ERV = Yes
!    VAV_Pod_2_ERV = Yes
!    VAV_Pod_3_ERV = Yes
!    PSZ_AC_2_5_ERV = Yes
!    PSZ_AC_2_7_ERV = Yes
!    economizer_lockout = LockoutWithHeating
!    economizer_lockout_vav = LockoutWithHeating
!    Transfer_Air = kitchen_only
!    add_ck_vav_other = No
!    add_ck_vav_pod_1 = No
!    add_ck_vav_pod_2 = No
!    add_ck_vav_pod_3 = No
!    bath_zn_1_flr_1_mdp = 0.2
!    computer_class_zn_1_flr_1_mdp = 0.2
!    library_media_center_zn_1_flr_1_mdp = 0.2
!    lobby_zn_1_flr_1_mdp = 0.2
!    main_corridor_zn_1_flr_1_mdp = 0.2
!    mech_zn_1_flr_1_mdp = 0.2
!    offices_zn_1_flr_1_mdp = 0.2
!    corner_class_1_pod_1_zn_1_flr_1_mdp = 0.5
!    corner_class_2_pod_1_zn_1_flr_1_mdp = 0.5
!    corridor_pod_1_zn_1_flr_1_mdp = 0.2
!    mult_class_1_pod_1_zn_1_flr_1_mdp = 0.5
!    mult_class_2_pod_1_zn_1_flr_1_mdp = 0.5
!    corner_class_1_pod_2_zn_1_flr_1_mdp = 0.5
!    corner_class_2_pod_2_zn_1_flr_1_mdp = 0.5
!    corridor_pod_2_zn_1_flr_1_mdp = 0.2
!    mult_class_1_pod_2_zn_1_flr_1_mdp = 0.5
!    mult_class_2_pod_2_zn_1_flr_1_mdp = 0.5
!    corner_class_1_pod_3_zn_1_flr_1_mdp = 0.5
!    corner_class_2_pod_3_zn_1_flr_1_mdp = 0.5
!    corridor_pod_3_zn_1_flr_1_mdp = 0.2
!    mult_class_1_pod_3_zn_1_flr_1_mdp = 0.5
!    mult_class_2_pod_3_zn_1_flr_1_mdp = 0.5
!    vav_other_oaf = autosize
!    vav_pod_1_oaf = autosize
!    vav_pod_2_oaf = autosize
!    vav_pod_3_oaf = autosize
!    frame_width = 0
!    frame_cond = 0
!    frame = Skylight_Frame
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.80512672
!    swh_ua = 9.643286505
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    VAV_OTHER_ERV = Yes
!    VAV_Pod_1_ERV_power = 2319.883
!    VAV_Pod_2_ERV_power = 2283.8645
!    VAV_Pod_3_ERV_power = 2166.69675
!    PSZ_AC_2_5_ERV_power = 440.341525
!    PSZ_AC_2_7_ERV_power = 1117.704575
!    VAV_OTHER_ERV_power = 1315.16775
!    heating_damper_act = ReverseWithLimits
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 112500
!    transformer_eff = 0.982
!    freezer_power = 915
!    refrigerator_power = 570
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_NO_OPTIMUM
!    wwr = 0.35
!    swh_et_booster = 1
!    swh_ua_booster = 1.053159296
!    pipe_heat_loss = 1006.49
!    evap_fan_power_case1 = 19.51428571
!    evap_fan_power_case2 = 15.71428571
!    walkin_lighting_sch = walkin_occ_lght_sch
!    fan_total_eff = 0.385
!    kitchen_exh_fan_power = 762
!    skip_EMSprogram = no
!    HtgSetP_Sch_VAV_POD_1 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_1 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_POD_2 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_2 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_POD_3 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_3 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_OTHER = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_OTHER = CLGSETP_SCH_YES_OPTIMUM
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    Wfile_TMY3 = USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw
!    loadProfile = No
!    BoilerAM = Yes
!    receptacle_ctrl_occ_reduction_frac = 0.930618629
!    receptacle_ctrl_unocc_reduction_frac = 0.779685327
!    SHW_Pump_Head = 29891
!    CodeName = DOE.determination2013_ASHRAE90.1_STD2013
!    CZ_City_Old = Fairbanks
!    CZ_Label = 8
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.352236703
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    office_standby_mode = 
!    nonres_window_u_factor = 0.38
!    nonres_window_shgc = 0.45
!    nonresLSG = 1.1
!    nonres_skylight_u_factor = 0.5
!    nonres_skylight_shgc = 0.55
!    nonresskyltLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2013
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = SchoolPrimary
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 8
!    AnalysisCity = USA_AK_Fairbanks
!    var_Ffactor_IP = 0.434
!    var_Cfactor_IP = 0.063
!    Bathrooms_ZN_SWH_flow = 2.63889e-07
!    cop_walkin_freezer = 1.5
!    cop_walkin_cooler = 3





! specify overhang_pf for 1891 codes











!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    SchoolPrimary,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_AK_Fairbanks.Intl.AP.702610_TMY3.ddy
!
Site:Location,
  Fairbanks Intl Arpt_AK_USA Design_Conditions,     !- Site:Location Name
      64.82,     !- Latitude {N+ S-}
    -147.85,     !- Longitude {W- E+}
      -9.00,     !- Time Zone Relative to GMT {GMT+/-}
     133.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Fairbanks Intl Arpt Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -41.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -41.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     99737.,      !- Barometric Pressure {Pa}
        0.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         20,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Fairbanks Intl Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.4,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     99737.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.387,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.212;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========



  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========



  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
-1.525,                       		!- Annual average outdoor air temperature {C}
36.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
-3.1,                   !- January Ground Temperature {C}
-17.7,                   !- February Ground Temperature {C}
-19.3,                   !- March Ground Temperature {C}
-17.6,                   !- April Ground Temperature {C}
-15.4,                   !- May Ground Temperature {C}
-10.3,                   !- June Ground Temperature {C}
0.7,                   !- July Ground Temperature {C}
10.6,                   !- August Ground Temperature {C}
16.0,                   !- September Ground Temperature {C}
16.9,                   !- October Ground Temperature {C}
14.2,                   !- November Ground Temperature {C}
6.7;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.352236703,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

	


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    6.09289117569807,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.37601353715023,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       







!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.45,                     !- Solar Heat Gain Coefficient
    0.495;                     !- Visible Transmittance


Construction,
    NonresWindow_U_0.38_SHGC_0.45,  !- Name
    Nonres Window Glazing Layer;           !- Outside Layer
	


WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,           !- Name
    2.83913,              !- U-Factor {W/m2-K}
    0.55,                     !- Solar Heat Gain Coefficient
    0.55;  

Construction,
    NonresSkylight_U_0.5_SHGC_0.55,  !- Name
    Nonres Skylight Glazing Layer;           !- Outside Layer
	
WindowProperty:FrameAndDivider,
    Skylight_Frame,           !- Name
    0,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    0,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Number;                  !- Name

















  Schedule:Compact,
    BLDG_LIGHT_BATH_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.594,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.33,               !- Field 12
        Until: 21:00,0.117018,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.594,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_CLASSROOM_SCH,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.5982912,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.332384,               !- Field 12
        Until: 21:00,0.1178633664,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.5982912,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_CORRIDOR_SCH, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.560781,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.311545,               !- Field 12
        Until: 21:00,0.110473857,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.560781,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_GYM_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.88605,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.49225,               !- Field 12
        Until: 21:00,0.17455185,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.88605,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_LIBRARY_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.8325,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.4625,               !- Field 12
        Until: 21:00,0.1640025,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.8325,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_LOBBYFLR1_SCH,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.855,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.475,               !- Field 12
        Until: 21:00,0.168435,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.855,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_OFFICE_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 8:00,0.9,               !- Field 4
        Until: 21:00,0.7548561,               !- Field 5
        Until: 24:00,0.1773,               !- Field 6
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 7
        Until: 24:00,0.1773,               !- Field 8
        Through: 9/1,                  !- Field 9
        For: Weekdays,               !- Field 10
        Until: 8:00,0.1773,               !- Field 11
        Until: 20:00,0.4193645,               !- Field 12
        Until: 21:00,0.1487066517,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 15
        Until: 24:00,0.1773,               !- Field 16
        Through: 12/31,                  !- Field 17
        For: Weekdays,               !- Field 18
        Until: 7:00,0.1773,               !- Field 19
        Until: 8:00,0.9,               !- Field 20
        Until: 21:00,0.7548561,               !- Field 21
        Until: 24:00,0.1773,               !- Field 22
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 23
        Until: 24:00,0.1773;               !- Field 24

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
        Until: 21:00,0.9,               !- Field 4
        Until: 24:00,0.1773,               !- Field 5
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 6
    Until: 24:00,0.1773,     !- Field 7
        Through: 9/1,                  !- Field 8
        For: Weekdays,               !- Field 9
        Until: 8:00,0.1773,               !- Field 10
        Until: 20:00,0.5,               !- Field 11
        Until: 24:00,0.1773,               !- Field 12
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 13
        Until: 24:00,0.1773,               !- Field 14
        Through: 12/31,                  !- Field 15
        For: Weekdays,               !- Field 16
        Until: 7:00,0.1773,               !- Field 17
        Until: 21:00,0.9,               !- Field 18
        Until: 24:00,0.1773,               !- Field 19
        For: SummerDesignDay,
        Until: 24:00, 1,
        For: WinterDesignDay,
        Until: 24:00, 0,
        For: WeekEnds Holidays AllOtherDays,               !- Field 20
        Until: 24:00,0.1773;               !- Field 21





  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,0.35,       !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 24:00,0.35,       !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.35,       !- Field 10
    For: Weekdays, !- Field 2
    Until: 08:00,0.27288986445,       !- Field 3
    Until: 17:00,0.88408769755,       !- Field 5
    Until: 21:00,0.32571652015,       !- Field 7
    Until: 24:00,0.27288986445,       !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0.27288986445,       !- Field 10
    Through: 9/1,            !- Field 12
    For: SummerDesignDay, !- Field 13
    Until: 08:00,0.25,       !- Field 14
    Until: 17:00,0.50,        !- Field 16
    Until: 24:00,0.25,       !- Field 18
    For: WinterDesignDay, !- Field 20
    Until: 24:00,0.25,       !- Field 21
    For: Weekdays, !- Field 13
    Until: 08:00,0.19492133175,       !- Field 14
    Until: 17:00,0.4653093145,        !- Field 16
    Until: 21:00,0.23265465725,       !- Field 18
    Until: 24:00,0.19492133175,       !- Field 18
    For: WeekEnds Holidays AllOtherDays, !- Field 20
    Until: 24:00,0.19492133175,       !- Field 21
    Through: 12/31,          !- Field 23
    For: SummerDesignDay, !- Field 24
    Until: 08:00,0.35,       !- Field 25
    Until: 17:00,0.95,       !- Field 27
    Until: 24:00,0.35,       !- Field 29
    For: WinterDesignDay, !- Field 31
    Until: 24:00,0.35,       !- Field 32
    For: Weekdays , !- Field 24
    Until: 08:00,0.27288986445,       !- Field 25
    Until: 17:00,0.88408769755,       !- Field 27
    Until: 21:00,0.32571652015,       !- Field 29
    Until: 24:00,0.27288986445,       !- Field 29
    For: WeekEnds Holidays AllOtherDays, !- Field 31
    Until: 24:00,0.27288986445;       !- Field 32

  Schedule:Compact,
    walkin_occ_lght_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
    Until: 21:00,0.468,      !- Field 5
    Until: 24:00,0.1773,     !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WeekEnds Holidays AllOtherDays, !- Field 15
    Until: 24:00,0.1773,     !- Field 16
    Through: 9/1,            !- Field 18
    For: Weekdays,           !- Field 19
    Until: 8:00,0.1773,      !- Field 20
    Until: 20:00,0.26,       !- Field 22
    Until: 24:00,0.1773,     !- Field 24
    For: SummerDesignDay,    !- Field 26
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0,          !- Field 30
    For: WeekEnds Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.1773,     !- Field 33
    Through: 12/31,          !- Field 35
    For: Weekdays,           !- Field 36
    Until: 7:00,0.1773,      !- Field 37
    Until: 21:00,0.468,      !- Field 39
    Until: 24:00,0.1773,     !- Field 41
    For: SummerDesignDay,    !- Field 43
    Until: 24:00,1,          !- Field 44
    For: WinterDesignDay,    !- Field 46
    Until: 24:00,0,          !- Field 47
    For: WeekEnds Holidays AllOtherDays, !- Field 49
    Until: 24:00,0.1773;     !- Field 50

  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.1,        !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.25,       !- Field 7
    Until: 15:00,0.15,       !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
    Until: 24:00,0.1,        !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.1,        !- Field 18
    Until: 10:00,0.15,       !- Field 20
    Until: 13:00,0.25,       !- Field 22
    Until: 15:00,0.15,       !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.1,        !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.1,        !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.25,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0.1,        !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
    Until: 24:00,0.1;        !- Field 44

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.02,       !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.2,        !- Field 7
    Until: 15:00,0.1,        !- Field 9
    Until: 24:00,0.02,       !- Field 11
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
    Until: 24:00,0.02,       !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.02,       !- Field 18
    Until: 10:00,0.15,       !- Field 20
    Until: 13:00,0.2,        !- Field 22
    Until: 15:00,0.1,        !- Field 24
    Until: 24:00,0.02,       !- Field 26
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.02,       !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.02,       !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.2,        !- Field 37
    Until: 15:00,0.1,        !- Field 39
    Until: 24:00,0.02,       !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
    Until: 24:00,0.02;       !- Field 44


  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
	For: SummerDesignDay, !- Field 2
    Until: 08:00,0.000000001,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0.000000001,          !- Field 9
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/15,           !- Field 14
    For: Weekdays, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 16:00,0.15,       !- Field 18
    Until: 21:00,0.15,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: SummerDesignDay, !- Field 15
    Until: 08:00,0.000000001,          !- Field 16
    Until: 16:00,0.15,       !- Field 18
    Until: 21:00,0.15,       !- Field 20
    Until: 24:00,0.000000001,          !- Field 22
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 16:00,0.95,       !- Field 31
    Until: 21:00,0.15,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay, !- Field 28
    Until: 08:00,0.000000001,          !- Field 29
    Until: 16:00,0.95,       !- Field 31
    Until: 21:00,0.15,       !- Field 33
    Until: 24:00,0.000000001,          !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Extend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay, !- Field 2
    Until: 08:00,0.000000001,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0.000000001,          !- Field 9
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 21:00,0.5,        !- Field 20
    Until: 24:00,0,          !- Field 22
	For: SummerDesignDay, !- Field 15
    Until: 08:00,0.000000001,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 21:00,0.5,        !- Field 20
    Until: 24:00,0.000000001,          !- Field 22
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 17:00,0.95,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay, !- Field 28
    Until: 08:00,0.000000001,          !- Field 29
    Until: 17:00,0.95,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0.000000001,          !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay, !- Field 2
    Until: 08:00,0.000000001,          !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0.000000001,          !- Field 9
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 21:00,0.15,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: SummerDesignDay, !- Field 15
    Until: 08:00,0.000000001,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 21:00,0.15,       !- Field 20
    Until: 24:00,0.000000001,          !- Field 22
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 17:00,0.95,       !- Field 31
    Until: 21:00,0.15,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay, !- Field 28
    Until: 08:00,0.000000001,          !- Field 29
    Until: 17:00,0.95,       !- Field 31
    Until: 21:00,0.15,       !- Field 33
    Until: 24:00,0.000000001,          !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38
  Schedule:Compact,
    BLDG_OCC_SCH_Offices_w_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.95,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.15,
    Until: 19:00, 0.15,
    Until: 20:00, 0.15,
    Until: 21:00, 0.15,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.95,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,0,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 0.5,
    Until: 10:00, 0.5,
    Until: 11:00, 0.5,
    Until: 12:00, 0,
    Until: 13:00, 0.5,
    Until: 14:00, 0.5,
    Until: 15:00, 0,
    Until: 16:00, 0.5,
    Until: 17:00, 0.5,
    Until: 18:00, 0.15,
    Until: 19:00, 0.15,
    Until: 20:00, 0.15,
    Until: 21:00, 0.15,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.5,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,0,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.95,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.15,
    Until: 19:00, 0.15,
    Until: 20:00, 0.15,
    Until: 21:00, 0.15,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.95,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,
    Until: 24:00,0;
  Schedule:Compact,
    Offices Binary Occupancy,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 1,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.95,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,0,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 1,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.5,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,0,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 1,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 08:00,0.000000001,
    Until: 17:00,0.95,
    Until: 21:00,0.15,
    Until: 24:00,0.000000001,
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,
    Until: 24:00,0;

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.35,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay, !- Field 2
    Until: 08:00,0.000000001,          !- Field 3
    Until: 16:00,0.35,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0.000000001,          !- Field 9
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 16:00,0.35,       !- Field 18
    Until: 21:00,0.35,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: SummerDesignDay, !- Field 15
    Until: 08:00,0.000000001,          !- Field 16
    Until: 16:00,0.35,       !- Field 18
    Until: 21:00,0.35,       !- Field 20
    Until: 24:00,0.000000001,          !- Field 22
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 16:00,0.35,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay, !- Field 28
    Until: 08:00,0.000000001,          !- Field 29
    Until: 16:00,0.35,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0.000000001,          !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 15:00,0.95,       !- Field 5
    Until: 20:00,0.35,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay, !- Field 2
    Until: 09:00,0.000000001,          !- Field 3
    Until: 15:00,0.95,       !- Field 5
    Until: 20:00,0.35,       !- Field 7
    Until: 24:00,0.000000001,          !- Field 9
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays, !- Field 15
    Until: 09:00,0,          !- Field 16
    Until: 17:00,0.15,       !- Field 18
    Until: 19:00,0.35,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: SummerDesignDay, !- Field 15
    Until: 09:00,0.000000001,          !- Field 16
    Until: 17:00,0.15,       !- Field 18
    Until: 19:00,0.35,       !- Field 20
    Until: 24:00,0.000000001,          !- Field 22
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays, !- Field 28
    Until: 09:00,0,          !- Field 29
    Until: 15:00,0.95,       !- Field 31
    Until: 20:00,0.35,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay, !- Field 28
    Until: 09:00,0.000000001,          !- Field 29
    Until: 15:00,0.95,       !- Field 31
    Until: 20:00,0.35,       !- Field 33
    Until: 24:00,0.000000001,          !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38



  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
    Until: 24:00,1.0;        !- Field 10

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,1.0,        !- Field 5
    Until: 15:00,
    0.131,            !- Field 8
    Until: 16:00,1.0,        !- Field 9
    Until: 18:00,
    0.131,            !- Field 12
    Until: 24:00,0.0,        !- Field 13
    For: Saturday Sunday Holidays AllOtherDays, !- Field 15
    Until: 24:00,0.0;        !- Field 16



  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3


  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.34,       !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 11:00,0.63,       !- Field 11
    Until: 12:00,0.72,       !- Field 13
    Until: 13:00,0.79,       !- Field 15
    Until: 14:00,0.83,       !- Field 17
    Until: 15:00,0.61,       !- Field 19
    Until: 16:00,0.65,       !- Field 21
    Until: 18:00,0.1,        !- Field 23
    Until: 19:00,0.19,       !- Field 25
    Until: 20:00,0.25,       !- Field 27
    Until: 22:00,0.22,       !- Field 29
    Until: 23:00,0.12,       !- Field 31
    Until: 24:00,0.09,       !- Field 33
    For: Weekdays,           !- Field 35
    Until: 07:00,0.00,       !- Field 36
    Until: 08:00,0.00,       !- Field 38
    Until: 09:00,0.34,       !- Field 40
    Until: 10:00,0.6,        !- Field 42
    Until: 11:00,0.63,       !- Field 44
    Until: 12:00,0.72,       !- Field 46
    Until: 13:00,0.79,       !- Field 48
    Until: 14:00,0.83,       !- Field 50
    Until: 15:00,0.61,       !- Field 52
    Until: 16:00,0.65,       !- Field 54
    Until: 18:00,0.1,        !- Field 56
    Until: 19:00,0.19,       !- Field 58
    Until: 20:00,0.25,       !- Field 60
    Until: 22:00,0.00,       !- Field 62
    Until: 23:00,0.00,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For: WinterDesignDay,    !- Field 68
    Until: 09:00,0.03,       !- Field 69
    Until: 13:00,0.05,       !- Field 71
    Until: 24:00,0.03,       !- Field 73
    For: Saturday,           !- Field 75
    Until: 09:00,0.00,       !- Field 76
    Until: 13:00,0.00,       !- Field 78
    Until: 24:00,0.00,       !- Field 80
    For: Sunday Holidays AllOtherDays, !- Field 82
    Until: 08:00,0.00,       !- Field 83
    Until: 14:00,0.00,       !- Field 85
    Until: 24:00,0.00,       !- Field 87
    Through: 9/15,           !- Field 89
    For: SummerDesignDay,    !- Field 90
    Until: 07:00,0.05,       !- Field 91
    Until: 18:00,0.1,        !- Field 93
    Until: 19:00,0.19,       !- Field 95
    Until: 20:00,0.25,       !- Field 97
    Until: 22:00,0.22,       !- Field 99
    Until: 23:00,0.12,       !- Field 101
    Until: 24:00,0.09,       !- Field 103
    For: Weekdays,           !- Field 105
    Until: 08:00,0.00,       !- Field 106
    Until: 18:00,0.1,        !- Field 108
    Until: 19:00,0.19,       !- Field 110
    Until: 20:00,0.25,       !- Field 112
    Until: 22:00,0.00,       !- Field 114
    Until: 23:00,0.00,       !- Field 116
    Until: 24:00,0.00,       !- Field 118
    For: WinterDesignDay,    !- Field 120
    Until: 09:00,0.03,       !- Field 121
    Until: 13:00,0.05,       !- Field 123
    Until: 24:00,0.03,       !- Field 125
    For: Saturday,           !- Field 127
    Until: 09:00,0.00,       !- Field 128
    Until: 13:00,0.00,       !- Field 130
    Until: 24:00,0.00,       !- Field 132
    For: Sunday Holidays AllOtherDays, !- Field 134
    Until: 08:00,0.00,       !- Field 135
    Until: 14:00,0.00,       !- Field 137
    Until: 24:00,0.00,       !- Field 139
    Through: 12/31,          !- Field 141
    For: SummerDesignDay,    !- Field 142
    Until: 07:00,0.05,       !- Field 143
    Until: 08:00,0.1,        !- Field 145
    Until: 09:00,0.34,       !- Field 147
    Until: 10:00,0.6,        !- Field 149
    Until: 11:00,0.63,       !- Field 151
    Until: 12:00,0.72,       !- Field 153
    Until: 13:00,0.79,       !- Field 155
    Until: 14:00,0.83,       !- Field 157
    Until: 15:00,0.61,       !- Field 159
    Until: 16:00,0.65,       !- Field 161
    Until: 18:00,0.1,        !- Field 163
    Until: 19:00,0.19,       !- Field 165
    Until: 20:00,0.25,       !- Field 167
    Until: 22:00,0.22,       !- Field 169
    Until: 23:00,0.12,       !- Field 171
    Until: 24:00,0.09,       !- Field 173
    For: Weekdays,           !- Field 175
    Until: 07:00,0.00,       !- Field 177
    Until: 08:00,0.00,       !- Field 179
    Until: 09:00,0.34,       !- Field 181
    Until: 10:00,0.6,        !- Field 183
    Until: 11:00,0.63,       !- Field 185
    Until: 12:00,0.72,       !- Field 187
    Until: 13:00,0.79,       !- Field 189
    Until: 14:00,0.83,       !- Field 191
    Until: 15:00,0.61,       !- Field 193
    Until: 16:00,0.65,       !- Field 195
    Until: 18:00,0.1,        !- Field 197
    Until: 19:00,0.19,       !- Field 199
    Until: 20:00,0.25,       !- Field 201
    Until: 22:00,0.00,       !- Field 203
    Until: 23:00,0.00,       !- Field 205
    Until: 24:00,0.00,       !- Field 207
    For: WinterDesignDay,    !- Field 209
    Until: 09:00,0.03,       !- Field 211
    Until: 13:00,0.05,       !- Field 213
    Until: 24:00,0.03,       !- Field 215
    For: Saturday,           !- Field 217
    Until: 09:00,0.00,       !- Field 219
    Until: 13:00,0.00,       !- Field 221
    Until: 24:00,0.00,       !- Field 223
    For: Sunday Holidays AllOtherDays, !- Field 225
    Until: 08:00,0.00,       !- Field 227
    Until: 14:00,0.00,       !- Field 229
    Until: 24:00,0.00;       !- Field 231

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13,         !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13;         !- Field 11

  Schedule:Compact,
    VAV-Supply-Air-Temp-Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,1,          !- Field 16
    Until: 21:00,1.0,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,1,          !- Field 29
    Until: 21:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36



  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,17.8,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 17.8,
    Until: 08:00, 20,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 21,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: SummerDesignDay,
    Until: 24:00,15.6,
    For: WinterDesignDay,
    Until: 24:00,21,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,15.6,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 17.8,
    Until: 08:00, 20,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 21,
    Until: 12:00, 20.4444444444444,
    Until: 13:00, 21,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: SummerDesignDay,
    Until: 24:00,15.6,
    For: WinterDesignDay,
    Until: 24:00,21,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,15.6,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 17.8,
    Until: 08:00, 20,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 21,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: SummerDesignDay,
    Until: 24:00,15.6,
    For: WinterDesignDay,
    Until: 24:00,21,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,15.6;

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,17.8,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH_Setback,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 09:00,15.6,       !- Field 9
    Until: 21:00,15.6,       !- Field 11
    Until: 24:00,15.6,       !- Field 13
    For: WeekEnds Holidays AllOtherDays, !- Field 15
    Until: 24:00,15.6;       !- Field 16



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_1,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_2,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_3,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_OTHER,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,25.6,       !- Field 11
    Until: 08:00,25.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 26.7,
    Until: 07:00, 25.6,
    Until: 08:00, 25,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 24:00,24,
    For: WinterDesignDay,
    Until: 24:00,26.7,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,26.7,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 26.7,
    Until: 07:00, 25.6,
    Until: 08:00, 25,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24,
    Until: 12:00, 24.5555555555556,
    Until: 13:00, 24,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 24:00,24,
    For: WinterDesignDay,
    Until: 24:00,26.7,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,26.7,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 26.7,
    Until: 07:00, 25.6,
    Until: 08:00, 25,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 24:00,24,
    For: WinterDesignDay,
    Until: 24:00,26.7,
    For: WeekEnds Holidays AllOtherDays,
    Until: 24:00,26.7;
  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,25.6,       !- Field 11
    Until: 08:00,25.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_1,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_2,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_3,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_OTHER,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,24.0,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,24.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,24.0;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_Setup,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 24:00,26.7,       !- Field 9
    For: WeekEnds Holidays AllOtherDays, !- Field 11
    Until: 09:00,26.7,       !- Field 12
    Until: 19:00,26.7,       !- Field 14
    Until: 24:00,26.7;       !- Field 16



  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    MinOA_Kitchen_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21



  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3



  Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00,     0.435,
    Until: 02:00,     0.435,
    Until: 03:00,     0.435,
    Until: 04:00,     0.435,
    Until: 05:00,     0.435,
    Until: 06:00,     0.435,
    Until: 07:00,     0.435,
    Until: 08:00,     0.435,
    Until: 09:00,     0.435,
    Until: 10:00,     0.435,
    Until: 11:00,     0.435,
    Until: 12:00,     0.435,
    Until: 13:00, 0,
    Until: 14:00,     0.435,
    Until: 15:00, 0,
    Until: 16:00,     0.435,
    Until: 17:00,     0.435,
    Until: 18:00,     0.435,
    Until: 19:00,     0.435,
    Until: 20:00,     0.435,
    Until: 21:00,     0.435,
    Until: 22:00,     0.435,
    Until: 23:00,     0.435,
    Until: 24:00,     0.435,
    For: AllOtherDays,
    Until: 24:00,
        0.435,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00,     0.435,
    Until: 02:00,     0.435,
    Until: 03:00,     0.435,
    Until: 04:00,     0.435,
    Until: 05:00,     0.435,
    Until: 06:00,     0.435,
    Until: 07:00,     0.435,
    Until: 08:00,     0.435,
    Until: 09:00,     0.435,
    Until: 10:00,     0.435,
    Until: 11:00,     0.435,
    Until: 12:00, 0,
    Until: 13:00,     0.435,
    Until: 14:00,     0.435,
    Until: 15:00, 0,
    Until: 16:00,     0.435,
    Until: 17:00,     0.435,
    Until: 18:00,     0.435,
    Until: 19:00,     0.435,
    Until: 20:00,     0.435,
    Until: 21:00,     0.435,
    Until: 22:00,     0.435,
    Until: 23:00,     0.435,
    Until: 24:00,     0.435,
    For: AllOtherDays,
    Until: 24:00,
        0.435,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.435,
    Until: 02:00,     0.435,
    Until: 03:00,     0.435,
    Until: 04:00,     0.435,
    Until: 05:00,     0.435,
    Until: 06:00,     0.435,
    Until: 07:00,     0.435,
    Until: 08:00,     0.435,
    Until: 09:00,     0.435,
    Until: 10:00,     0.435,
    Until: 11:00,     0.435,
    Until: 12:00,     0.435,
    Until: 13:00, 0,
    Until: 14:00,     0.435,
    Until: 15:00, 0,
    Until: 16:00,     0.435,
    Until: 17:00,     0.435,
    Until: 18:00,     0.435,
    Until: 19:00,     0.435,
    Until: 20:00,     0.435,
    Until: 21:00,     0.435,
    Until: 22:00,     0.435,
    Until: 23:00,     0.435,
    Until: 24:00,     0.435,
    For: AllOtherDays,
    Until: 24:00,
       0.435 ;
   
    



!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

    

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    477.0,   !- Area
    53.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    192.0,   !- Area
    3.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    477.0,   !- Area
    53.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    477.0,   !- Area
    53.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    192.0,   !- Area
    3.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    477.0,   !- Area
    53.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    477.0,   !- Area
    53.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    192.0,   !- Area
    3.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    99.0,   !- Area
    20.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    315.0,   !- Area
    35.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Computer_Class_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    162.0,   !- Area
    18.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    546.0,   !- Area
    9.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    171.0,   !- Area
    19.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Mech_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    252.0,   !- Area
    0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Bath_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    190.0,   !- Area
    10.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    441.0,   !- Area
    42.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Gym_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    357.0,   !- Area
    17.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    168.0,   !- Area
    8.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    315.0,   !- Area
    36.0;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Library_Media_Center_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.751254,   !- F-Factor
    399.0,   !- Area
    40.0;   !- PerimeterExposed



  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    39.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    70.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1260.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Computer_Class_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -18.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    648.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Main_Corridor_ZN_1_FLR_1,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2184.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_ZN_1_FLR_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    684.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    13.0000,                 !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1008.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Bath_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    51.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    760.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Offices_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1764.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Gym_ZN_1_FLR_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    21.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1428.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    38.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    672.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafeteria_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    46.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1260.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1596.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Computer_Class_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_5, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Lobby_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Ceiling,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,29.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,29.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,37.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,37.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    Mech_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Adiabatic,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    Bath_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    Offices_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_1,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_3,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_4,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Gym_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Library_Media_Center_ZN_1_FLR_1_Floor_Ffactor,      !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    10.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922073000000,          	!- Vertex 2 Z-coordinate {m}
    9.730800000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922073000000,          	!- Vertex 3 Z-coordinate {m}
    9.730800000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Bath_ZN_1_FLR_1_Wall_5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,9.9500,2.51414,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.51414;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000,0.0500,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    21.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.000,20.9500,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_1,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_2,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_3,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_4,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_5,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_6,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_7,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_8,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_9,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.55,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000,0.0500,2.51771,  !- X,Y,Z ==> Vertex 1 {m}
    21.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.000,7.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.000,7.9500,2.51771;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.950,15.0000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    20.950,15.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,15.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,15.0000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.950,21.0000,2.50742,  !- X,Y,Z ==> Vertex 1 {m}
    18.950,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,21.0000,2.50742;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.507805,  	!- Vertex 1 Z-coordinate {m}
    17.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.997104600000,          	!- Vertex 2 Z-coordinate {m}
    16.730800000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.997104600000,          	!- Vertex 3 Z-coordinate {m}
    16.730800000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.507805;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.511600000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.507805,  	!- Vertex 1 Z-coordinate {m}
    15.511600000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.997104600000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.997104600000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.507805;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.498755114211,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    16.498755114211,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    15.584355114211,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    15.584355114211,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.504025,  	!- Vertex 1 Z-coordinate {m}
    34.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.994539200000,          	!- Vertex 2 Z-coordinate {m}
    24.129346000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.994539200000,          	!- Vertex 3 Z-coordinate {m}
    24.129346000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.504025;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.910146000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.504025,  	!- Vertex 1 Z-coordinate {m}
    22.910146000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.994539200000,          	!- Vertex 2 Z-coordinate {m}
    12.089492000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.994539200000,          	!- Vertex 3 Z-coordinate {m}
    12.089492000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.504025;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.870292000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.504025,  	!- Vertex 1 Z-coordinate {m}
    10.870292000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.994539200000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.994539200000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.504025;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.997026739027,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    23.997026739027,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    23.082626739027,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    23.082626739027,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.905665225640,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    11.905665225640,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    10.991265225640,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    10.991265225640,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.477938173266,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    8.477938173266,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922073000000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922073000000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.558933997129,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    9.558933997129,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    8.644533997129,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    8.644533997129,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    1.269200000000,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    1.269200000000,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    2.488400000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    10.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    10.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.383644383085,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    1.383644383085,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    2.298044383085,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    2.298044383085,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    0.047794726560,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032268691398,          	!- Vertex 2 Z-coordinate {m}
    16.870642000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032268691398,          	!- Vertex 3 Z-coordinate {m}
    16.870642000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    18.089842000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032268691398,          	!- Vertex 2 Z-coordinate {m}
    34.910484000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032268691398,          	!- Vertex 3 Z-coordinate {m}
    34.910484000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    36.129684000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032268691398,          	!- Vertex 2 Z-coordinate {m}
    52.947794726560,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032268691398,          	!- Vertex 3 Z-coordinate {m}
    52.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.035906600314,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    17.035906600314,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    17.950306600314,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    17.950306600314,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.075238531118,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    35.075238531118,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    35.989638531118,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    35.989638531118,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    52.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    36.129358000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    36.129358000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    34.910158000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    18.089516000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    18.089516000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    16.870316000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.953845001405,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    35.953845001405,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    35.039445001405,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    35.039445001405,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.890007305692,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    17.890007305692,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    16.975607305692,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    16.975607305692,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    10.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    9.730800000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    9.730800000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    8.511600000000,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.551092317313,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    9.551092317313,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    8.636692317313,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    8.636692317313,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    1.269200000000,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    1.269200000000,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    2.488400000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    10.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    10.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    16.870642000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    16.870642000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    18.089842000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    34.910484000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    34.910484000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    36.129684000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    52.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    52.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.055628115208,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    17.055628115208,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    17.970028115208,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    17.970028115208,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.105277728869,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    35.105277728869,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    36.019677728869,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    36.019677728869,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.467581515429,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    1.467581515429,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    2.381981515429,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    2.381981515429,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          	!- Vertex 1 X-coordinate {m}
    20.950000000000,         	!- Vertex 1 Y-coordinate {m}
2.515715,  	!- Vertex 1 Z-coordinate {m}
    0.000000000000,          	!- Vertex 2 X-coordinate {m}
    20.950000000000,         	!- Vertex 2 Y-coordinate {m}
    0.875286200000,          	!- Vertex 2 Z-coordinate {m}
    0.000000000000,          	!- Vertex 3 X-coordinate {m}
    19.730800000000,         	!- Vertex 3 Y-coordinate {m}
    0.875286200000,          	!- Vertex 3 Z-coordinate {m}
    0.000000000000,          	!- Vertex 4 X-coordinate {m}
    19.730800000000,         	!- Vertex 4 Y-coordinate {m}
2.515715;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          	!- Vertex 1 X-coordinate {m}
    18.511600000000,         	!- Vertex 1 Y-coordinate {m}
2.515715,  	!- Vertex 1 Z-coordinate {m}
    0.000000000000,          	!- Vertex 2 X-coordinate {m}
    18.511600000000,         	!- Vertex 2 Y-coordinate {m}
    0.875286200000,          	!- Vertex 2 Z-coordinate {m}
    0.000000000000,          	!- Vertex 3 X-coordinate {m}
    12.050000000000,         	!- Vertex 3 Y-coordinate {m}
    0.875286200000,          	!- Vertex 3 Z-coordinate {m}
    0.000000000000,          	!- Vertex 4 X-coordinate {m}
    12.050000000000,         	!- Vertex 4 Y-coordinate {m}
2.515715;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          	!- Vertex 1 X-coordinate {m}
    19.582546980393,         	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    0.000000000000,          	!- Vertex 2 X-coordinate {m}
    19.582546980393,         	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    0.000000000000,          	!- Vertex 3 X-coordinate {m}
    18.668146980393,         	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    0.000000000000,          	!- Vertex 4 X-coordinate {m}
    18.668146980393,         	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    52.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    36.129358000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    36.129358000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    34.910158000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    18.089516000000,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    18.089516000000,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    16.870316000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.023198889233,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    36.023198889233,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    35.108798889233,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    35.108798889233,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.905922763727,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    17.905922763727,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    16.991522763727,         	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    16.991522763727,         	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,         	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    10.950000000000,         	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    9.730800000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    9.730800000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    8.511600000000,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    0.050000000000,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    0.050000000000,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.569866972311,          	!- Vertex 1 X-coordinate {m}
    9.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    9.569866972311,          	!- Vertex 2 X-coordinate {m}
    9.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    8.655466972311,          	!- Vertex 3 X-coordinate {m}
    9.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    8.655466972311,          	!- Vertex 4 X-coordinate {m}
    9.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    1.269200000000,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    1.269200000000,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.512845,  	!- Vertex 1 Z-coordinate {m}
    2.488400000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.922047600000,          	!- Vertex 2 Z-coordinate {m}
    10.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.922047600000,          	!- Vertex 3 Z-coordinate {m}
    10.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.512845;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    16.870642000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    16.870642000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    18.089842000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    34.910484000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    34.910484000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50266,  	!- Vertex 1 Z-coordinate {m}
    36.129684000000,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.032232800000,          	!- Vertex 2 Z-coordinate {m}
    52.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.032232800000,          	!- Vertex 3 Z-coordinate {m}
    52.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50266;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.062403796039,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    17.062403796039,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    17.976803796039,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    17.976803796039,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.119008036336,         	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    35.119008036336,         	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    36.033408036336,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    36.033408036336,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50742,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.002946600000,          	!- Vertex 2 Z-coordinate {m}
    1.269200000000,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.002946600000,          	!- Vertex 3 Z-coordinate {m}
    1.269200000000,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50742;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.50742,  	!- Vertex 1 Z-coordinate {m}
    2.488400000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.002946600000,          	!- Vertex 2 Z-coordinate {m}
    18.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.002946600000,          	!- Vertex 3 Z-coordinate {m}
    18.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.50742;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.497309962075,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    1.497309962075,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    2.411709962075,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    2.411709962075,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.506685,  	!- Vertex 1 Z-coordinate {m}
    0.050000000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.012852600000,          	!- Vertex 2 Z-coordinate {m}
    1.269200000000,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.012852600000,          	!- Vertex 3 Z-coordinate {m}
    1.269200000000,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.506685;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
2.506685,  	!- Vertex 1 Z-coordinate {m}
    2.488400000000,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    1.012852600000,          	!- Vertex 2 Z-coordinate {m}
    20.950000000000,         	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    1.012852600000,          	!- Vertex 3 Z-coordinate {m}
    20.950000000000,         	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
2.506685;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    0.050000000000,          	!- Vertex 1 Y-coordinate {m}
2.508295,  	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    0.045543615342,          	!- Vertex 2 Y-coordinate {m}
    0.990591320106,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    1.269200000000,          	!- Vertex 3 Y-coordinate {m}
    0.990591320106,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    1.269200000000,          	!- Vertex 4 Y-coordinate {m}
2.508295;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    2.488400000000,          	!- Vertex 1 Y-coordinate {m}
2.508295,  	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    2.488400000000,          	!- Vertex 2 Y-coordinate {m}
    0.990591320106,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    16.945543615342,         	!- Vertex 3 Y-coordinate {m}
    0.990591320106,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    16.950000000000,         	!- Vertex 4 Y-coordinate {m}
2.508295;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    1.382910976227,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    1.382910976227,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    2.297310976227,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    2.297310976227,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    0.050000000000,          	!- Vertex 1 Y-coordinate {m}
2.50938,  	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    0.050000000000,          	!- Vertex 2 Y-coordinate {m}
    0.974397000000,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    1.269200000000,          	!- Vertex 3 Y-coordinate {m}
    0.974397000000,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    1.269200000000,          	!- Vertex 4 Y-coordinate {m}
2.50938;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    2.488400000000,          	!- Vertex 1 Y-coordinate {m}
2.50938,  	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    2.488400000000,          	!- Vertex 2 Y-coordinate {m}
    0.974397000000,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    14.950000000000,         	!- Vertex 3 Y-coordinate {m}
    0.974397000000,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    14.950000000000,         	!- Vertex 4 Y-coordinate {m}
2.50938;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,         	!- Vertex 1 X-coordinate {m}
    1.452517348891,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    21.000000000000,         	!- Vertex 2 X-coordinate {m}
    1.452517348891,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    21.000000000000,         	!- Vertex 3 X-coordinate {m}
    2.366917348891,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    21.000000000000,         	!- Vertex 4 X-coordinate {m}
    2.366917348891,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,         	!- Vertex 1 X-coordinate {m}
    0.050000000000,          	!- Vertex 1 Y-coordinate {m}
2.506685,  	!- Vertex 1 Z-coordinate {m}
    19.000000000000,         	!- Vertex 2 X-coordinate {m}
    0.050000000000,          	!- Vertex 2 Y-coordinate {m}
    1.013081200000,          	!- Vertex 2 Z-coordinate {m}
    19.000000000000,         	!- Vertex 3 X-coordinate {m}
    1.269200000000,          	!- Vertex 3 Y-coordinate {m}
    1.013081200000,          	!- Vertex 3 Z-coordinate {m}
    19.000000000000,         	!- Vertex 4 X-coordinate {m}
    1.269200000000,          	!- Vertex 4 Y-coordinate {m}
2.506685;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.45, !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,         	!- Vertex 1 X-coordinate {m}
    2.488400000000,          	!- Vertex 1 Y-coordinate {m}
2.506685,  	!- Vertex 1 Z-coordinate {m}
    19.000000000000,         	!- Vertex 2 X-coordinate {m}
    2.488400000000,          	!- Vertex 2 Y-coordinate {m}
    1.013081200000,          	!- Vertex 2 Z-coordinate {m}
    19.000000000000,         	!- Vertex 3 X-coordinate {m}
    20.950000000000,         	!- Vertex 3 Y-coordinate {m}
    1.013081200000,          	!- Vertex 3 Z-coordinate {m}
    19.000000000000,         	!- Vertex 4 X-coordinate {m}
    20.950000000000,         	!- Vertex 4 Y-coordinate {m}
2.506685;	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,         	!- Vertex 1 X-coordinate {m}
    1.395129653008,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    19.000000000000,         	!- Vertex 2 X-coordinate {m}
    1.395129653008,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    19.000000000000,         	!- Vertex 3 X-coordinate {m}
    2.309529653008,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    19.000000000000,         	!- Vertex 4 X-coordinate {m}
    2.309529653008,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.409235111856,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    1.409235111856,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    2.323635111856,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    2.323635111856,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}
  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.387453340220,          	!- Vertex 1 X-coordinate {m}
    0.000000000000,          	!- Vertex 1 Y-coordinate {m}
    2.133600000000,          	!- Vertex 1 Z-coordinate {m}
    1.387453340220,          	!- Vertex 2 X-coordinate {m}
    0.000000000000,          	!- Vertex 2 Y-coordinate {m}
    0.000000000000,          	!- Vertex 2 Z-coordinate {m}
    2.301853340220,          	!- Vertex 3 X-coordinate {m}
    0.000000000000,          	!- Vertex 3 Y-coordinate {m}
    0.000000000000,          	!- Vertex 3 Z-coordinate {m}
    2.301853340220,          	!- Vertex 4 X-coordinate {m}
    0.000000000000,          	!- Vertex 4 Y-coordinate {m}
    2.133600000000;          	!- Vertex 4 Z-coordinate {m}



!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Computer_Class_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    324.0000;                !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    1092.0000;               !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    342.0000;                !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    504.0000;                !- Surface Area {m2}

  InternalMass,
    Bath_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    380.0000;                !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    882.0000;                !- Surface Area {m2}

  InternalMass,
    Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    714.0000;                !- Surface Area {m2}

  InternalMass,
    Kitchen_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    336.0000;                !- Surface Area {m2}

  InternalMass,
    Cafeteria_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Library_Media_Center_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    798.0000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Computer_Class_ZN_1_FLR_1,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.716,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mech_ZN_1_FLR_1,         !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Bath_ZN_1_FLR_1,         !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1,      !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices_w_SB,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.579,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Gym_ZN_1_FLR_1,          !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.096,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_ZN_1_FLR_1,      !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    27,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafeteria_ZN_1_FLR_1,    !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0.929,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.289,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.34724892,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
