

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_MN_Rochester.Intl.AP.726440_TMY3.epw



















! GPARM parameters as input:
!    Case = ASHRAE901_ApartmentHighRise_STD2016_Rochester
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2016
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = ApartmentHighRise
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 6A
!    AnalysisCity = USA_MN_Rochester
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    door_infil = 1.008078792
!    frac_ofpk = 0.131
!    exterior_light_watts = 8200.91
!    economizer_lockout = LockoutWithHeating
!    wlhp_pump_head = 179045.107307604
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    STD189_overhang = no
!    swh_et = 0.802764686468598
!    swh_ua = 15.60100707829
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 75000
!    transformer_eff = 0.986
!    wwr = 0.3
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_Yes_Optimum
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_Yes_Optimum
!    pipe_heat_loss = 8167.94
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    OA_BASED_OPTIMUM_START_EMS = yes
!    Wfile_TMY3 = USA_MN_Rochester.Intl.AP.726440_TMY3.epw
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2016
!    CZ_Label = 6A
!    AddendumCA_2016 = TwoSpeed
!    office_standby_mode = 
!    resLSG = 1.1
!    APT_SWH_flow = 3.66e-06
!    orientation = 0
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    PTAC_COP = 3.81
!    PTHP_COP_cooling = 
!    PTHP_COP_heating = 
!    Filename_left = ASHRAE901_ApartmentHighRise_STD2016_Rochester
!    Zone_left = Zone 6A
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.3
!    Exterior_Lights._W_left = 
!    door_infil_cfm_left = 2136
!    frac_ofpk_left = 0.131
!    WLHP_pump_head_in_left = 59.9
!    transformer_size_left = 75000
!    transformer_eff_left = 0.986
!    webposting = yes
!    hourly_output = no

! specify overhang_pf for 1891 codes

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
Yes,         !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentHighRise,       !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.ddy
!
Site:Location,
  Rochester International Arpt_MN_USA Design_Conditions,     !- Site:Location Name
      43.90,     !- Latitude {N+ S-}
     -92.50,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     398.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     96634.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     96634.,      !- Barometric Pressure {Pa}
        6.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        200,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.226;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.stat
!
6.375,                       		!- Annual average outdoor air temperature {C}
33.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}



!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.968032609091564,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.898780998239963,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.61058454689106,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.968032609091564,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.898780998239963,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.61058454689106,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.681787368784628,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.638287711921588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.446522123345689,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.99962881861943,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3



  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========
Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.stat
!
7.4,                   !- January Ground Temperature {C}
-0.0,                   !- February Ground Temperature {C}
-7.6,                   !- March Ground Temperature {C}
-12.6,                   !- April Ground Temperature {C}
-7.7,                   !- May Ground Temperature {C}
0.3,                   !- June Ground Temperature {C}
7.0,                   !- July Ground Temperature {C}
14.2,                   !- August Ground Temperature {C}
19.2,                   !- September Ground Temperature {C}
20.9,                   !- October Ground Temperature {C}
20.0,                   !- November Ground Temperature {C}
15.4;                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.4,   !- Solar Heat Gain Coefficient
    0.44;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.362_SHGC_0.4,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,!- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.4,      !- Solar Heat Gain Coefficient
    0.44;  !- Visible Transmittance

  Construction,
    ResWindow_U_0.362_SHGC_0.4,  !- Name
    Res Window Glazing Layer;!- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_APT_SCH_CORRIDOR,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_APT_SCH_WORKING_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekday,            !- Field 8
    Until: 8:00,1.0,         !- Field 9
    Until: 18:00,0.0,        !- Field 11
    Until: 24:00,1.0,        !- Field 13
    For: Weekend AllOtherDays, !- Field 15
    Until: 11:00,1.0,        !- Field 16
    Until: 15:00,0.5,        !- Field 18
    Until: 16:00,0.0,        !- Field 20
    Until: 24:00,1.0;        !- Field 22

  Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14

  Schedule:Compact,
    OCC_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0,          !- Field 15
    Until: 08:00,0,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,0,          !- Field 37
    Until: 19:00,0,          !- Field 39
    Until: 20:00,0,          !- Field 41
    Until: 21:00,0,          !- Field 43
    Until: 22:00,0,          !- Field 45
    Until: 23:00,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: AllOtherDays,       !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0;          !- Field 98


SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.13545,    !- Field 10
    Until: 12:00,             !- Field 11
    0.67725,    !- Field 12
    Until: 13:00,             !- Field 13
    0.602,    !- Field 14
    Until: 17:00,             !- Field 15
    0.67725,    !- Field 16
    Until: 24:00,             !- Field 17
    0.13545,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 24:00,             !- Field 20
    0.13545,    !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0.13545;    !- Field 24


SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    0.625,    !- Field 10
    For: Saturday,            !- Field 11
    Until: 24:00,             !- Field 12
    0.625,    !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0.625;    !- Field 16


SCHEDULE:COMPACT,
    ltg_sch_apartment_hardwired,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.01132,    !- Field 10
    Until: 5:00,              !- Field 11
    0.03395,    !- Field 12
    Until: 6:00,              !- Field 13
    0.07355,    !- Field 14
    Until: 7:00,              !- Field 15
    0.07921,    !- Field 16
    Until: 8:00,              !- Field 17
    0.07355,    !- Field 18
    Until: 9:00,              !- Field 19
    0.03395,    !- Field 20
    Until: 15:00,             !- Field 21
    0.02263,    !- Field 22
    Until: 16:00,             !- Field 23
    0.03961,    !- Field 24
    Until: 17:00,             !- Field 25
    0.07921,    !- Field 26
    Until: 18:00,             !- Field 27
    0.11316,    !- Field 28
    Until: 19:00,             !- Field 29
    0.15277,    !- Field 30
    Until: 21:00,             !- Field 31
    0.18106,    !- Field 32
    Until: 22:00,             !- Field 33
    0.12448,    !- Field 34
    Until: 23:00,             !- Field 35
    0.0679,    !- Field 36
    Until: 24:00,             !- Field 37
    0.02829,    !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.01132,    !- Field 41
    Until: 5:00,              !- Field 42
    0.03395,    !- Field 43
    Until: 6:00,              !- Field 44
    0.07355,    !- Field 45
    Until: 7:00,              !- Field 46
    0.07921,    !- Field 47
    Until: 8:00,              !- Field 48
    0.07355,    !- Field 49
    Until: 9:00,              !- Field 50
    0.03395,    !- Field 51
    Until: 15:00,             !- Field 52
    0.02263,    !- Field 53
    Until: 16:00,             !- Field 54
    0.03961,    !- Field 55
    Until: 17:00,             !- Field 56
    0.07921,    !- Field 57
    Until: 18:00,             !- Field 58
    0.11316,    !- Field 59
    Until: 19:00,             !- Field 60
    0.15277,    !- Field 61
    Until: 21:00,             !- Field 62
    0.18106,    !- Field 63
    Until: 22:00,             !- Field 64
    0.12448,    !- Field 65
    Until: 23:00,             !- Field 66
    0.0679,    !- Field 67
    Until: 24:00,             !- Field 68
    0.02829,    !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.01132,    !- Field 72
    Until: 5:00,              !- Field 73
    0.03395,    !- Field 74
    Until: 6:00,              !- Field 75
    0.07355,    !- Field 76
    Until: 7:00,              !- Field 77
    0.07921,    !- Field 78
    Until: 8:00,              !- Field 79
    0.07355,    !- Field 80
    Until: 9:00,              !- Field 81
    0.03395,    !- Field 82
    Until: 15:00,             !- Field 83
    0.02263,    !- Field 84
    Until: 16:00,             !- Field 85
    0.03961,    !- Field 86
    Until: 17:00,             !- Field 87
    0.07921,    !- Field 88
    Until: 18:00,             !- Field 89
    0.11316,    !- Field 90
    Until: 19:00,             !- Field 91
    0.15277,    !- Field 92
    Until: 21:00,             !- Field 93
    0.18106,    !- Field 94
    Until: 22:00,             !- Field 95
    0.12448,    !- Field 96
    Until: 23:00,             !- Field 97
    0.0679,    !- Field 98
    Until: 24:00,             !- Field 99
    0.02829;    !- Field 100


SCHEDULE:COMPACT,
    ltg_sch_apartment_plugin,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.01132,    !- Field 10
    Until: 5:00,              !- Field 11
    0.03395,    !- Field 12
    Until: 6:00,              !- Field 13
    0.07355,    !- Field 14
    Until: 7:00,              !- Field 15
    0.07921,    !- Field 16
    Until: 8:00,              !- Field 17
    0.07355,    !- Field 18
    Until: 9:00,              !- Field 19
    0.03395,    !- Field 20
    Until: 15:00,             !- Field 21
    0.02263,    !- Field 22
    Until: 16:00,             !- Field 23
    0.03961,    !- Field 24
    Until: 17:00,             !- Field 25
    0.07921,    !- Field 26
    Until: 18:00,             !- Field 27
    0.11316,    !- Field 28
    Until: 19:00,             !- Field 29
    0.15277,    !- Field 30
    Until: 21:00,             !- Field 31
    0.18106,    !- Field 32
    Until: 22:00,             !- Field 33
    0.12448,    !- Field 34
    Until: 23:00,             !- Field 35
    0.0679,    !- Field 36
    Until: 24:00,             !- Field 37
    0.02829,    !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.01132,    !- Field 41
    Until: 5:00,              !- Field 42
    0.03395,    !- Field 43
    Until: 6:00,              !- Field 44
    0.07355,    !- Field 45
    Until: 7:00,              !- Field 46
    0.07921,    !- Field 47
    Until: 8:00,              !- Field 48
    0.07355,    !- Field 49
    Until: 9:00,              !- Field 50
    0.03395,    !- Field 51
    Until: 15:00,             !- Field 52
    0.02263,    !- Field 53
    Until: 16:00,             !- Field 54
    0.03961,    !- Field 55
    Until: 17:00,             !- Field 56
    0.07921,    !- Field 57
    Until: 18:00,             !- Field 58
    0.11316,    !- Field 59
    Until: 19:00,             !- Field 60
    0.15277,    !- Field 61
    Until: 21:00,             !- Field 62
    0.18106,    !- Field 63
    Until: 22:00,             !- Field 64
    0.12448,    !- Field 65
    Until: 23:00,             !- Field 66
    0.0679,    !- Field 67
    Until: 24:00,             !- Field 68
    0.02829,    !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.01132,    !- Field 72
    Until: 5:00,              !- Field 73
    0.03395,    !- Field 74
    Until: 6:00,              !- Field 75
    0.07355,    !- Field 76
    Until: 7:00,              !- Field 77
    0.07921,    !- Field 78
    Until: 8:00,              !- Field 79
    0.07355,    !- Field 80
    Until: 9:00,              !- Field 81
    0.03395,    !- Field 82
    Until: 15:00,             !- Field 83
    0.02263,    !- Field 84
    Until: 16:00,             !- Field 85
    0.03961,    !- Field 86
    Until: 17:00,             !- Field 87
    0.07921,    !- Field 88
    Until: 18:00,             !- Field 89
    0.11316,    !- Field 90
    Until: 19:00,             !- Field 91
    0.15277,    !- Field 92
    Until: 21:00,             !- Field 93
    0.18106,    !- Field 94
    Until: 22:00,             !- Field 95
    0.12448,    !- Field 96
    Until: 23:00,             !- Field 97
    0.0679,    !- Field 98
    Until: 24:00,             !- Field 99
    0.02829;    !- Field 100


  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45

  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.218625, !- Field 3
    Until: 8:00,0.33125, !- Field 5
    Until: 12:00,0.92575, !- Field 7
    Until: 13:00,0.870205, !- Field 9
    Until: 17:00,0.92575, !- Field 11
    Until: 18:00,0.33125, !- Field 13
    Until: 24:00,0.218625, !- Field 15
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.218625; !- Field 18

  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.131, !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.131, !- Field 13
    Until: 24:00,0.0;        !- Field 15

  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3

  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,            !- Field 2
      Until: 9:00,24.4,        !- Field 3
      Until: 18:00,27.1777777777778, !- Field 5
      Until: 24:00,24.4,       !- Field 7
    FOR:AllOtherDays,             !- Field 2
      UNTIL: 24:00,24.4;       !- Field 3



  Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 9:00,21.7,        !- Field 3
    Until: 17:00,21.7, !- Field 5
    Until: 24:00,21.7,       !- Field 7
    For: Weekend AllOtherDays, !- Field 9
    UNTIL: 24:00,21.7;       !- Field 10

  Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,            !- Field 2
    Until: 9:00,24.4,        !- Field 3
    Until: 17:00,24.4, !- Field 5
    Until: 24:00,24.4,       !- Field 7
    For: Weekend AllOtherDays, !- Field 9
    UNTIL: 24:00,24.4;       !- Field 10

  Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3

  Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,            !- Field 2
      Until: 9:00,24.4,        !- Field 3
      Until: 18:00,27.1777777777778, !- Field 5
      Until: 24:00,24.4,       !- Field 7
    FOR:AllOtherDays,             !- Field 2
      UNTIL: 24:00,24.4;       !- Field 3

  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
      UNTIL: 7:00,29.4,        !- Field 3
      UNTIL: 8:00,26.7,        !- Field 5
      UNTIL:17:00,23.9,        !- Field 7
      UNTIL: 18:00,26.7,       !- Field 9
      UNTIL: 24:00,29.4,       !- Field 11
    FOR:AllOtherDays,             !- Field 2
    UNTIL: 24:00,23.9;       !- Field 3

  Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,21.1,        !- Field 16
    UNTIL:17:00,21.1,        !- Field 18
    UNTIL: 18:00,18.3,       !- Field 20
    UNTIL: 24:00,15.6,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 16:00,21.1,       !- Field 20
    UNTIL: 17:00,20.0,       !- Field 22
    UNTIL: 18:00,18.3,       !- Field 24
    UNTIL: 24:00,15.6,       !- Field 26
    FOR: AllOtherDays,       !- Field 28
    UNTIL: 24:00,15.6;       !- Field 29

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.6,       !- Field 3
    Until: 02:00,15.6,       !- Field 5
    Until: 03:00,15.6,       !- Field 7
    Until: 04:00,15.6,       !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 06:00,15.6,       !- Field 13
    Until: 07:00,15.6,       !- Field 15
    Until: 08:00,17.8,       !- Field 17
    Until: 09:00,20,         !- Field 19
    Until: 10:00,21.1,       !- Field 21
    Until: 11:00,21.1,       !- Field 23
    Until: 12:00,21.1,       !- Field 25
    Until: 13:00,20.5444444444444, !- Field 27
    Until: 14:00,21.1,       !- Field 29
    Until: 15:00,20.5444444444444, !- Field 31
    Until: 16:00,21.1,       !- Field 33
    Until: 17:00,20.0,       !- Field 35
    Until: 18:00,18.3,       !- Field 37
    Until: 19:00,15.6,       !- Field 39
    Until: 20:00,15.6,       !- Field 41
    Until: 21:00,15.6,       !- Field 43
    Until: 22:00,15.6,       !- Field 45
    Until: 23:00,15.6,       !- Field 47
    Until: 24:00,15.6,       !- Field 49
    For: WinterDesignDay SummerDesignDay, !- Field 51
    Until: 7:00,15.6,        !- Field 52
    Until: 8:00,18.3,        !- Field 54
    Until:17:00,21.1,        !- Field 56
    Until: 18:00,18.3,       !- Field 58
    Until: 24:00,15.6,       !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,15.6;       !- Field 63

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.6,       !- Field 3
    Until: 02:00,15.6,       !- Field 5
    Until: 03:00,15.6,       !- Field 7
    Until: 04:00,15.6,       !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 06:00,15.6,       !- Field 13
    Until: 07:00,15.6,       !- Field 15
    Until: 08:00,17.8,       !- Field 17
    Until: 09:00,20,         !- Field 19
    Until: 10:00,21.1,       !- Field 21
    Until: 11:00,21.1,       !- Field 23
    Until: 12:00,21.1,       !- Field 25
    Until: 13:00,20.5444444444444, !- Field 27
    Until: 14:00,21.1,       !- Field 29
    Until: 15:00,20.5444444444444, !- Field 31
    Until: 16:00,21.1,       !- Field 33
    Until: 17:00,21.1,       !- Field 35
    Until: 18:00,18.3,       !- Field 37
    Until: 19:00,15.6,       !- Field 39
    Until: 20:00,15.6,       !- Field 41
    Until: 21:00,15.6,       !- Field 43
    Until: 22:00,15.6,       !- Field 45
    Until: 23:00,15.6,       !- Field 47
    Until: 24:00,15.6,       !- Field 49
    For: WinterDesignDay SummerDesignDay, !- Field 51
    Until: 7:00,15.6,        !- Field 52
    Until: 8:00,18.3,        !- Field 54
    Until:17:00,21.1,        !- Field 56
    Until: 18:00,18.3,       !- Field 58
    Until: 24:00,15.6,       !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,15.6;       !- Field 63

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,26.7,       !- Field 20
    UNTIL: 24:00,29.4,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,29.4;       !- Field 25

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 16:00,23.9,       !- Field 20
    UNTIL: 17:00,25.0,       !- Field 22
    UNTIL: 18:00,26.7,       !- Field 24
    UNTIL: 24:00,29.4,       !- Field 26
    FOR: AllOtherDays,       !- Field 28
    UNTIL: 24:00,29.4;       !- Field 29

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.4,       !- Field 3
    Until: 02:00,29.4,       !- Field 5
    Until: 03:00,29.4,       !- Field 7
    Until: 04:00,29.4,       !- Field 9
    Until: 05:00,29.4,       !- Field 11
    Until: 06:00,29.4,       !- Field 13
    Until: 07:00,29.4,       !- Field 15
    Until: 08:00,27.8,       !- Field 17
    Until: 09:00,25.6,       !- Field 19
    Until: 10:00,23.9,       !- Field 21
    Until: 11:00,23.9,       !- Field 23
    Until: 12:00,23.9,       !- Field 25
    Until: 13:00,24.4555555555556, !- Field 27
    Until: 14:00,23.9,       !- Field 29
    Until: 15:00,24.4555555555556, !- Field 31
    Until: 16:00,23.9,       !- Field 33
    Until: 17:00,25.0,       !- Field 35
    Until: 18:00,26.7,       !- Field 37
    Until: 19:00,29.4,       !- Field 39
    Until: 20:00,29.4,       !- Field 41
    Until: 21:00,29.4,       !- Field 43
    Until: 22:00,29.4,       !- Field 45
    Until: 23:00,29.4,       !- Field 47
    Until: 24:00,29.4,       !- Field 49
    For: WinterDesignDay SummerDesignDay, !- Field 51
    Until: 7:00,29.4,        !- Field 52
    Until: 8:00,26.7,        !- Field 54
    Until:17:00,23.9,        !- Field 56
    Until: 18:00,26.7,       !- Field 58
    Until: 24:00,29.4,       !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,29.4;       !- Field 63

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.4,       !- Field 3
    Until: 02:00,29.4,       !- Field 5
    Until: 03:00,29.4,       !- Field 7
    Until: 04:00,29.4,       !- Field 9
    Until: 05:00,29.4,       !- Field 11
    Until: 06:00,29.4,       !- Field 13
    Until: 07:00,29.4,       !- Field 15
    Until: 08:00,27.8,       !- Field 17
    Until: 09:00,25.6,       !- Field 19
    Until: 10:00,23.9,       !- Field 21
    Until: 11:00,23.9,       !- Field 23
    Until: 12:00,23.9,       !- Field 25
    Until: 13:00,24.4555555555556, !- Field 27
    Until: 14:00,23.9,       !- Field 29
    Until: 15:00,24.4555555555556, !- Field 31
    Until: 16:00,23.9,       !- Field 33
    Until: 17:00,23.9,       !- Field 35
    Until: 18:00,26.7,       !- Field 37
    Until: 19:00,29.4,       !- Field 39
    Until: 20:00,29.4,       !- Field 41
    Until: 21:00,29.4,       !- Field 43
    Until: 22:00,29.4,       !- Field 45
    Until: 23:00,29.4,       !- Field 47
    Until: 24:00,29.4,       !- Field 49
    For: WinterDesignDay SummerDesignDay, !- Field 51
    Until: 7:00,29.4,        !- Field 52
    Until: 8:00,26.7,        !- Field 54
    Until:17:00,23.9,        !- Field 56
    Until: 18:00,26.7,       !- Field 58
    Until: 24:00,29.4,       !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,29.4;       !- Field 63

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,23.9,       !- Field 20
    UNTIL: 24:00,23.9,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,1;          !- Field 9

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 8
    Until: 24:00,4;          !- Field 9

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    SupplyFan_w_SB_Sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 02:00,1,          !- Field 5
    Until: 03:00,1,          !- Field 7
    Until: 04:00,1,          !- Field 9
    Until: 05:00,1,          !- Field 11
    Until: 06:00,1,          !- Field 13
    Until: 07:00,1,          !- Field 15
    Until: 08:00,1,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,1,          !- Field 37
    Until: 19:00,1,          !- Field 39
    Until: 20:00,1,          !- Field 41
    Until: 21:00,1,          !- Field 43
    Until: 22:00,1,          !- Field 45
    Until: 23:00,1,          !- Field 47
    Until: 24:00,1,          !- Field 49
    For: AllOtherDays,       !- Field 51
    Until: 01:00,1,          !- Field 52
    Until: 02:00,1,          !- Field 54
    Until: 03:00,1,          !- Field 56
    Until: 04:00,1,          !- Field 58
    Until: 05:00,1,          !- Field 60
    Until: 06:00,1,          !- Field 62
    Until: 07:00,1,          !- Field 64
    Until: 08:00,1,          !- Field 66
    Until: 09:00,1,          !- Field 68
    Until: 10:00,1,          !- Field 70
    Until: 11:00,1,          !- Field 72
    Until: 12:00,1,          !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,1,          !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,1,          !- Field 82
    Until: 17:00,1,          !- Field 84
    Until: 18:00,1,          !- Field 86
    Until: 19:00,1,          !- Field 88
    Until: 20:00,1,          !- Field 90
    Until: 21:00,1,          !- Field 92
    Until: 22:00,1,          !- Field 94
    Until: 23:00,1,          !- Field 96
    Until: 24:00,1;          !- Field 98

  Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,0.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,1.00;       !- Field 11

  Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,1.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,0.00;       !- Field 11

  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.12,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.12,       !- Field 9
    Until: 05:00,0.12,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.12;       !- Field 33

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328000001,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.201400000000003;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,      !- Name
    0.751254,  !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,         !- Name
    0.751254,  !- F-Factor {W/m-K}
    77.65845299,             !- Area {m2}
    3.352599999999999;       !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONE LIST ===========

  ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE GROUP ===========

  ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    8;                       !- Zone List Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
GWindow1,  !- Name
Window,     !- Surface Type
NonresWindow_U_0.362_SHGC_0.4,    !- Construction Name
g SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow2, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
g WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow6, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
g WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow8,  !- Name
Window,    !- Surface Type
NonresWindow_U_0.362_SHGC_0.4,    !- Construction Name
g EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
g EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow2, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
m WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow6, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
m WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow8,  !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
m EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow2, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
T WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow6, !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,   !- Construction Name of the Surface
T WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow8,  !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U_0.362_SHGC_0.4,    !- Construction Name of the Surface
T EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}


  FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name,
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}

    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name,
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}

    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name,
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}

    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name,
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}

    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name,
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}

    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}
  FenestrationSurface:Detailed,
    ENTRANCE DOOR,           !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_0.4,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.050800,2.133500,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.050800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.625500,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.625500,2.133500;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    G SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    Office_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    M SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    T SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    G SW Apartment People,   !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NW Apartment People,   !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NE Apartment People,   !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N1 Apartment People,   !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N2 Apartment People,   !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S1 Apartment People,   !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S2 Apartment People,   !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SW Apartment People,   !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NW Apartment People,   !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SE Apartment People,   !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NE Apartment People,   !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N1 Apartment People,   !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N2 Apartment People,   !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S1 Apartment People,   !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S2 Apartment People,   !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SW Apartment People,   !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NW Apartment People,   !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SE Apartment People,   !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NE Apartment People,   !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N1 Apartment People,   !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N2 Apartment People,   !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S1 Apartment People,   !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S2 Apartment People,   !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G Corridor People,       !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M Corridor People,       !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T Corridor People,       !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    G SW Apartment_Lights_hardwired,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NW Apartment_Lights_hardwired,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Office_Lights_hardwired, !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.57126,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NE Apartment_Lights_hardwired,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N1 Apartment_Lights_hardwired,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N2 Apartment_Lights_hardwired,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S1 Apartment_Lights_hardwired,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S2 Apartment_Lights_hardwired,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G Corridor_Lights_hardwired,  !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.95452,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SW Apartment_Lights_hardwired,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NW Apartment_Lights_hardwired,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SE Apartment_Lights_hardwired,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NE Apartment_Lights_hardwired,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N1 Apartment_Lights_hardwired,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N2 Apartment_Lights_hardwired,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S1 Apartment_Lights_hardwired,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S2 Apartment_Lights_hardwired,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M Corridor_Lights_hardwired,  !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.95452,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SW Apartment_Lights_hardwired,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NW Apartment_Lights_hardwired,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SE Apartment_Lights_hardwired,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NE Apartment_Lights_hardwired,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N1 Apartment_Lights_hardwired,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N2 Apartment_Lights_hardwired,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S1 Apartment_Lights_hardwired,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S2 Apartment_Lights_hardwired,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.48959,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T Corridor_Lights_hardwired,  !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.95452,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G SW Apartment_Lights_plugin,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NW Apartment_Lights_plugin,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NE Apartment_Lights_plugin,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N1 Apartment_Lights_plugin,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N2 Apartment_Lights_plugin,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S1 Apartment_Lights_plugin,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S2 Apartment_Lights_plugin,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SW Apartment_Lights_plugin,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NW Apartment_Lights_plugin,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SE Apartment_Lights_plugin,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NE Apartment_Lights_plugin,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N1 Apartment_Lights_plugin,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N2 Apartment_Lights_plugin,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S1 Apartment_Lights_plugin,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S2 Apartment_Lights_plugin,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SW Apartment_Lights_plugin,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NW Apartment_Lights_plugin,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SE Apartment_Lights_plugin,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NE Apartment_Lights_plugin,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N1 Apartment_Lights_plugin,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N2 Apartment_Lights_plugin,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S1 Apartment_Lights_plugin,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S2 Apartment_Lights_plugin,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    G SW Apartment_Plug_GSW_Equip,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NW Apartment_Plug_GNW_Equip,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Office_Plug_Office_Equip,!- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    EQP_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NE Apartment_Plug_GNE_Equip,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N1 Apartment_Plug_GN1_Equip,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N2 Apartment_Plug_GN2_Equip,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S1 Apartment_Plug_GS1_Equip,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S2 Apartment_Plug_GS2_Equip,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SW Apartment_Plug_MSW_Equip,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M NW Apartment_Plug_MNW_Equip,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SE Apartment_Plug_MSE_Equip,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M NE Apartment_Plug_MNE_Equip,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M N1 Apartment_Plug_MN1_Equip,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M N2 Apartment_Plug_MN2_Equip,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M S1 Apartment_Plug_MS1_Equip,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M S2 Apartment_Plug_MS2_Equip,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T SW Apartment_Plug_TSW_Equip,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T NW Apartment_Plug_TNW_Equip,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T SE Apartment_Plug_TSE_Equip,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T NE Apartment_Plug_TNE_Equip,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T N1 Apartment_Plug_TN1_Equip,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T N2 Apartment_Plug_TN2_Equip,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T S1 Apartment_Plug_TS1_Equip,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T S2 Apartment_Plug_TS2_Equip,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    T Corridor_Elevators_Equip,  !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    17212.05,           !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    63,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLightsFan;     !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;






!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    G SW Apartment_Infiltration,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G NW Apartment_Infiltration,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,     !- Name
    Office,                  !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G NE Apartment_Infiltration,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G N1 Apartment_Infiltration,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G N2 Apartment_Infiltration,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G S1 Apartment_Infiltration,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G S2 Apartment_Infiltration,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    G Corridor_Infiltration, !- Name
    G Corridor,              !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,           !- Name
    G Corridor,              !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.008078792,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M SW Apartment_Infiltration,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M NW Apartment_Infiltration,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M SE Apartment_Infiltration,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M NE Apartment_Infiltration,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M N1 Apartment_Infiltration,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M N2 Apartment_Infiltration,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M S1 Apartment_Infiltration,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M S2 Apartment_Infiltration,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    M Corridor_Infiltration, !- Name
    M Corridor,              !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T SW Apartment_Infiltration,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T NW Apartment_Infiltration,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T SE Apartment_Infiltration,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T NE Apartment_Infiltration,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T N1 Apartment_Infiltration,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T N2 Apartment_Infiltration,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T S1 Apartment_Infiltration,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T S2 Apartment_Infiltration,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    T Corridor_Infiltration, !- Name
    T Corridor,              !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Facade Lighting,         !- Name
    Exterior_Lgt_ALWAYS_ON,          !- Schedule Name
    8200.91, !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2016,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentHighRise,    !- Name   16 Prototypes 
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 6A,    !- Name   0-8
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_MN_Rochester,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!


  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    75000,     !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.986,      !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name



!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;

  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}





  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,             !- Coefficient1 Constant
    0.022541,             !- Coefficient2 x
    -3.1E-15,            !- Coefficient3 x**2
    0.00904,             !- Coefficient4 y
    -0.00029,              !- Coefficient5 y**2
    -0.00176,             !- Coefficient6 x*y
    -0.03203,             !- Coefficient7 x**3
    2.15E-06,           !- Coefficient8 y**3
    0.000827,             !- Coefficient9 x**2*y
    1.40464E-05,            !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-~~~~ BldgTypeDep_tmpl ~~~





  ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,      !- Name
    HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,      !- Name
    CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name    

  ThermostatSetpoint:DualSetpoint,
    S Apartment Dual SP Control,  !- Name
    S HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Apartment Dual SP Control,  !- Name
    N HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,      !- Name
    HTGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,      !- Name
    CLGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office Dual SP Control,  !- Name
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_Yes_Optimum;  !- Cooling Setpoint Temperature Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

  Curve:QuadLinear,
    WSHP_CoolCapCurveTot,   !- Name
    -4.30266987344639,       !- Coefficient1 Constant
    7.18536990534372,        !- Coefficient2 w
    -2.23946714486189,       !- Coefficient3 x
    0.139995928440879,       !- Coefficient4 y
    0.102660179888915,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WSHP_CoolCapCurveSens,  !- Name
    6.0019444814887,         !- Coefficient1 Constant
    22.6300677244073,        !- Coefficient2 v
    -26.7960783730934,       !- Coefficient3 w
    -1.72374720346819,       !- Coefficient4 x
    0.490644802367817,       !- Coefficient5 y
    0.0693119353468141,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_CoolPowerCurve,      !- Name
    -5.67775976415698,       !- Coefficient1 Constant
    0.438988156976704,       !- Coefficient2 w
    5.845277342193,          !- Coefficient3 x
    0.141605667000125,       !- Coefficient4 y
    -0.168727936032429,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatCapCurve,      !- Name
    0.237847462869254,       !- Coefficient1 Constant
    -3.35823796081626,       !- Coefficient2 w
    3.80640467406376,        !- Coefficient3 x
    0.179200417311554,       !- Coefficient4 y
    0.12860719846082,        !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WSHP_HeatPowerCurve,      !- Name
    -3.79175529243238,       !- Coefficient1 Constant
    3.38799239505527,        !- Coefficient2 w
    1.5022612076303,         !- Coefficient3 x
    -0.177653510577989,      !- Coefficient4 y
    -0.103079864171839,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-~~~~ WSHP_tmpl ~~~



  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    30,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Central Boiler Branch,   !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Central Boiler Branch,   !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    EvaporativeFluidCooler:TwoSpeed,  !- Component 1 Object Type  
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name


  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Cooling Plant Branch Office,  !- Branch 3 Name
    WSHP Heating Plant Branch Office,  !- Branch 3 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Branch 24 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Branch 24 Name
    Plant Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Cooling Plant Branch Office,  !- Branch 3 Name
    WSHP Heating Plant Branch Office,  !- Branch 3 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Branch 24 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Branch 24 Name
    Plant Demand Bypass Branch;  !- <none>

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WSHP Cooling Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Heating Plant Branch G SW Apartment,  !- Branch 1 Name
    WSHP Cooling Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Heating Plant Branch G NW Apartment,  !- Branch 2 Name
    WSHP Cooling Plant Branch Office,  !- Branch 3 Name
    WSHP Heating Plant Branch Office,  !- Branch 3 Name
    WSHP Cooling Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Heating Plant Branch G NE Apartment,  !- Branch 4 Name
    WSHP Cooling Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Heating Plant Branch G N1 Apartment,  !- Branch 5 Name
    WSHP Cooling Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Heating Plant Branch G N2 Apartment,  !- Branch 6 Name
    WSHP Cooling Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Heating Plant Branch G S1 Apartment,  !- Branch 7 Name
    WSHP Cooling Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Heating Plant Branch G S2 Apartment,  !- Branch 8 Name
    WSHP Cooling Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Heating Plant Branch M SW Apartment,  !- Branch 9 Name
    WSHP Cooling Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Heating Plant Branch M NW Apartment,  !- Branch 10 Name
    WSHP Cooling Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Heating Plant Branch M SE Apartment,  !- Branch 11 Name
    WSHP Cooling Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Heating Plant Branch M NE Apartment,  !- Branch 12 Name
    WSHP Cooling Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Heating Plant Branch M N1 Apartment,  !- Branch 13 Name
    WSHP Cooling Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Heating Plant Branch M N2 Apartment,  !- Branch 14 Name
    WSHP Cooling Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Heating Plant Branch M S1 Apartment,  !- Branch 15 Name
    WSHP Cooling Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Heating Plant Branch M S2 Apartment,  !- Branch 16 Name
    WSHP Cooling Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Heating Plant Branch T SW Apartment,  !- Branch 17 Name
    WSHP Cooling Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Heating Plant Branch T NW Apartment,  !- Branch 18 Name
    WSHP Cooling Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Heating Plant Branch T SE Apartment,  !- Branch 19 Name
    WSHP Cooling Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Heating Plant Branch T NE Apartment,  !- Branch 20 Name
    WSHP Cooling Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Heating Plant Branch T N1 Apartment,  !- Branch 21 Name
    WSHP Cooling Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Heating Plant Branch T N2 Apartment,  !- Branch 22 Name
    WSHP Cooling Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Heating Plant Branch T S1 Apartment,  !- Branch 23 Name
    WSHP Cooling Plant Branch T S2 Apartment,  !- Branch 24 Name
    WSHP Heating Plant Branch T S2 Apartment,  !- Branch 24 Name
    Plant Demand Bypass Branch,  !- <none>
    Plant Demand Outlet Branch;  !- <none>

  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

  PlantLoop,
    Single Water Plant Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,  !- Control Scheme 1 Name
    Always_On,                  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    WSHPPlant Cool Operation Scheme,  !- Control Scheme 2 Name
    Always_On;                  !- Control Scheme 2 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Heating Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    WSHPPlant Heating Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

  PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Cooling Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    WSHPPlant Cooling Equipment,  !- Name
    EvaporativeFluidCooler:TwoSpeed,  !- Equipment 1 Object Type
    Central Tower;           !- Equipment 1 Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name



  EvaporativeFluidCooler:TwoSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    ,                        !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    ,                        !- Low Fan Speed Fan Power Sizing Factor
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Standard Design Capacity {W}
    ,                        !- Low Speed Standard Design Capacity {W}
    0.5,                     !- Low Speed Standard Capacity Sizing Factor
    autosize,                !- High Fan Speed U-factor Times Area Value {W/K}
    autocalculate,           !- Low Fan Speed U-factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    autosize,                !- Design Water Flow Rate {m3/s}
    ,                        !- High Speed User Specified Design Capacity {W}
    ,                        !- Low Speed User Specified Design Capacity {W}
    0.5,                     !- Low Speed User Specified Design Capacity Sizing Factor
    ,                        !- Design Entering Water Temperature {C}
    ,                        !- Design Entering Air Temperature {C}
    ,                        !- Design Entering Air Wet-bulb Temperature {C}
    1,                       !- High Speed Sizing Factor
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3;                       !- Blowdown Concentration Ratio


OutdoorAir:Node,
    Central Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179045.107307604,       !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
528832.04, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name

    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-~~~~ ZoneMsc_tmpl: G SW Apartment ~~~


  Sizing:Zone,
    G SW Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G SW Apartment Thermostat,      !- Name
    G SW Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,  !- Name
    G SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G SW Cooling Coil,  !- Name
    AirLoop G SW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G SW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G SW Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop G SW Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.46473377194151, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch G SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G SW Cooling Coil,  !- Component 1 Name
    AirLoop G SW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G SW CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G SW Heating Coil,  !- Name
    AirLoop G SW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G SW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G SW Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop G SW Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch G SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G SW Heating Coil,  !- Component 1 Name
    AirLoop G SW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G SW HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: G SW Apartment ~~~


  Sizing:System,
    AirLoop G SW,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G SW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G SW Apartment PSZ ADU,       !- Name
    G SW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    G SW Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G SW Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G SW Apartment,                 !- Zone Name
    G SW Apartment Equipment,       !- Zone Conditioning Equipment List Name
    G SW Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    G SW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Air Node,      !- Zone Air Node Name
    G SW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G SW Apartment Exhaust Nodes,  !- Name
    G SW Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop G SW Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop G SW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G SW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G SW Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop G SW Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G SW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G SW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G SW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop G SW_OA_Controller,  !- Name
    AirLoop G SW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G SW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G SW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G SW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
