    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T NW Cooling Coil,  !- Component 1 Name
    AirLoop T NW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T NW CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T NW Heating Coil,  !- Name
    AirLoop T NW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T NW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T NW Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T NW Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T NW Heating Coil,  !- Component 1 Name
    AirLoop T NW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T NW HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T NW Apartment ~~~


  Sizing:System,
    AirLoop T NW,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NW Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T NW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T NW Apartment PSZ ADU,       !- Name
    T NW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T NW Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T NW Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T NW Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T NW Apartment,                 !- Zone Name
    T NW Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T NW Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T NW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T NW Apartment Air Node,      !- Zone Air Node Name
    T NW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T NW Apartment Exhaust Nodes,  !- Name
    T NW Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T NW Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T NW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T NW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T NW Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T NW Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T NW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T NW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T NW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T NW_OA_Controller,  !- Name
    AirLoop T NW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T NW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T NW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T NW_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T NW_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T NW,                !- Name
    ,                        !- Controller List Name
    AirLoop T NW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T NW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T NW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T NW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T NW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T NW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T NW_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T NW_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T NW_OA,             !- Name
    AirLoop T NW_OA_Controllers, !- Controller List Name
    AirLoop T NW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T NW_OAMixing Box,    !- Name
    AirLoop T NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T NW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T NW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T NW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T NW Supply Air Splitter,  !- Name
    AirLoop T NW Zone Equipment Inlet Node,  !- Inlet Node Name
    T NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T NW,                !- Name
    AirLoop T NW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T NW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T NW Return Air Mixer,  !- Name
    AirLoop T NW Zone Equipment Outlet Node,  !- Outlet Node Name
    T NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T NW Return Air Path,!- Name
    AirLoop T NW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T NW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T NW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T NW_OA,             !- Component 1 Name
    AirLoop T NW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T NW DXAC Heat Pump,  !- Component 2 Name
    AirLoop T NW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T NW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T NW Air Loop Branches,  !- Name
    AirLoop T NW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T NW Apartment Inlet Nodes,     !- Name
    T NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    T NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T NW_OANode List,    !- Name
    AirLoop T NW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T NW_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T NW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T NW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T NW Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T NW Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T NW Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T NW Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T SE Apartment ~~~


  Sizing:Zone,
    T SE Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SE Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T SE Apartment Thermostat,      !- Name
    T SE Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T SE Apartment Sliding Door Ventilation,  !- Name
    T SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T SE Cooling Coil,  !- Name
    AirLoop T SE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T SE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T SE Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T SE Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.46473377194151, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T SE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T SE Cooling Coil,  !- Component 1 Name
    AirLoop T SE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T SE CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T SE Heating Coil,  !- Name
    AirLoop T SE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T SE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T SE Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T SE Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T SE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T SE Heating Coil,  !- Component 1 Name
    AirLoop T SE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T SE HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T SE Apartment ~~~


  Sizing:System,
    AirLoop T SE,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SE Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T SE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T SE Apartment PSZ ADU,       !- Name
    T SE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T SE Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T SE Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T SE Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T SE Apartment,                 !- Zone Name
    T SE Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T SE Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T SE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Air Node,      !- Zone Air Node Name
    T SE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T SE Apartment Exhaust Nodes,  !- Name
    T SE Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T SE Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T SE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T SE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T SE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T SE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T SE Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T SE Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T SE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T SE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T SE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T SE_OA_Controller,  !- Name
    AirLoop T SE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T SE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T SE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T SE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T SE_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T SE_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T SE,                !- Name
    ,                        !- Controller List Name
    AirLoop T SE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T SE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T SE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T SE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T SE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T SE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T SE_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T SE_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T SE_OA,             !- Name
    AirLoop T SE_OA_Controllers, !- Controller List Name
    AirLoop T SE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T SE_OAMixing Box,    !- Name
    AirLoop T SE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T SE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T SE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T SE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T SE Supply Air Splitter,  !- Name
    AirLoop T SE Zone Equipment Inlet Node,  !- Inlet Node Name
    T SE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T SE,                !- Name
    AirLoop T SE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T SE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T SE Return Air Mixer,  !- Name
    AirLoop T SE Zone Equipment Outlet Node,  !- Outlet Node Name
    T SE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T SE Return Air Path,!- Name
    AirLoop T SE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T SE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T SE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T SE_OA,             !- Component 1 Name
    AirLoop T SE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T SE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T SE DXAC Heat Pump,  !- Component 2 Name
    AirLoop T SE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T SE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T SE Air Loop Branches,  !- Name
    AirLoop T SE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T SE Apartment Inlet Nodes,     !- Name
    T SE Apartment Direct Air Inlet Node,  !- Node 1 Name
    T SE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T SE_OANode List,    !- Name
    AirLoop T SE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T SE_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T SE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T SE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T SE Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T SE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T SE Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T SE Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T SE Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T NE Apartment ~~~


  Sizing:Zone,
    T NE Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NE Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T NE Apartment Thermostat,      !- Name
    T NE Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T NE Apartment Sliding Door Ventilation,  !- Name
    T NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T NE Cooling Coil,  !- Name
    AirLoop T NE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T NE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T NE Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T NE Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.46473377194151, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T NE Cooling Coil,  !- Component 1 Name
    AirLoop T NE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T NE CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T NE Heating Coil,  !- Name
    AirLoop T NE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T NE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T NE Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T NE Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T NE Heating Coil,  !- Component 1 Name
    AirLoop T NE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T NE HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T NE Apartment ~~~


  Sizing:System,
    AirLoop T NE,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NE Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T NE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T NE Apartment PSZ ADU,       !- Name
    T NE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T NE Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T NE Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T NE Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T NE Apartment,                 !- Zone Name
    T NE Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T NE Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T NE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Air Node,      !- Zone Air Node Name
    T NE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T NE Apartment Exhaust Nodes,  !- Name
    T NE Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T NE Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T NE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T NE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T NE Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T NE Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T NE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T NE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T NE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T NE_OA_Controller,  !- Name
    AirLoop T NE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T NE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T NE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T NE_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T NE_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T NE,                !- Name
    ,                        !- Controller List Name
    AirLoop T NE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T NE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T NE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T NE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T NE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T NE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T NE_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T NE_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T NE_OA,             !- Name
    AirLoop T NE_OA_Controllers, !- Controller List Name
    AirLoop T NE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T NE_OAMixing Box,    !- Name
    AirLoop T NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T NE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T NE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T NE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T NE Supply Air Splitter,  !- Name
    AirLoop T NE Zone Equipment Inlet Node,  !- Inlet Node Name
    T NE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T NE,                !- Name
    AirLoop T NE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T NE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T NE Return Air Mixer,  !- Name
    AirLoop T NE Zone Equipment Outlet Node,  !- Outlet Node Name
    T NE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T NE Return Air Path,!- Name
    AirLoop T NE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T NE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T NE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T NE_OA,             !- Component 1 Name
    AirLoop T NE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T NE DXAC Heat Pump,  !- Component 2 Name
    AirLoop T NE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T NE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T NE Air Loop Branches,  !- Name
    AirLoop T NE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T NE Apartment Inlet Nodes,     !- Name
    T NE Apartment Direct Air Inlet Node,  !- Node 1 Name
    T NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T NE_OANode List,    !- Name
    AirLoop T NE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T NE_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T NE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T NE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T NE Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T NE Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T NE Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T NE Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T N1 Apartment ~~~


  Sizing:Zone,
    T N1 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N1 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T N1 Apartment Thermostat,      !- Name
    T N1 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T N1 Apartment Sliding Door Ventilation,  !- Name
    T N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T N1 Cooling Coil,  !- Name
    AirLoop T N1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T N1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T N1 Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T N1 Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.19837253282902, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T N1 Cooling Coil,  !- Component 1 Name
    AirLoop T N1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T N1 CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T N1 Heating Coil,  !- Name
    AirLoop T N1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T N1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T N1 Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T N1 Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T N1 Heating Coil,  !- Component 1 Name
    AirLoop T N1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T N1 HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T N1 Apartment ~~~


  Sizing:System,
    AirLoop T N1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N1 Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T N1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T N1 Apartment PSZ ADU,       !- Name
    T N1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N1 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T N1 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T N1 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T N1 Apartment,                 !- Zone Name
    T N1 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T N1 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T N1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Air Node,      !- Zone Air Node Name
    T N1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T N1 Apartment Exhaust Nodes,  !- Name
    T N1 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T N1 Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T N1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T N1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T N1 Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T N1 Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T N1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T N1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T N1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T N1_OA_Controller,  !- Name
    AirLoop T N1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T N1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T N1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T N1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T N1_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T N1,                !- Name
    ,                        !- Controller List Name
    AirLoop T N1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T N1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T N1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T N1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T N1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T N1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T N1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T N1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T N1_OA,             !- Name
    AirLoop T N1_OA_Controllers, !- Controller List Name
    AirLoop T N1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T N1_OAMixing Box,    !- Name
    AirLoop T N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T N1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T N1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T N1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T N1 Supply Air Splitter,  !- Name
    AirLoop T N1 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T N1,                !- Name
    AirLoop T N1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T N1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T N1 Return Air Mixer,  !- Name
    AirLoop T N1 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T N1 Return Air Path,!- Name
    AirLoop T N1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T N1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T N1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T N1_OA,             !- Component 1 Name
    AirLoop T N1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T N1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop T N1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T N1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T N1 Air Loop Branches,  !- Name
    AirLoop T N1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T N1 Apartment Inlet Nodes,     !- Name
    T N1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T N1_OANode List,    !- Name
    AirLoop T N1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T N1_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T N1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T N1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T N1 Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T N1 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T N1 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T N1 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T N2 Apartment ~~~


  Sizing:Zone,
    T N2 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N2 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T N2 Apartment Thermostat,      !- Name
    T N2 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T N2 Apartment Sliding Door Ventilation,  !- Name
    T N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T N2 Cooling Coil,  !- Name
    AirLoop T N2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T N2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T N2 Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T N2 Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.19837253282902, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T N2 Cooling Coil,  !- Component 1 Name
    AirLoop T N2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T N2 CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T N2 Heating Coil,  !- Name
    AirLoop T N2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T N2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T N2 Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T N2 Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T N2 Heating Coil,  !- Component 1 Name
    AirLoop T N2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T N2 HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T N2 Apartment ~~~


  Sizing:System,
    AirLoop T N2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N2 Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T N2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T N2 Apartment PSZ ADU,       !- Name
    T N2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N2 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T N2 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T N2 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T N2 Apartment,                 !- Zone Name
    T N2 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T N2 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T N2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Air Node,      !- Zone Air Node Name
    T N2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T N2 Apartment Exhaust Nodes,  !- Name
    T N2 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T N2 Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T N2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T N2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T N2 Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T N2 Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T N2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T N2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T N2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T N2_OA_Controller,  !- Name
    AirLoop T N2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T N2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T N2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T N2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T N2_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T N2,                !- Name
    ,                        !- Controller List Name
    AirLoop T N2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T N2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T N2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T N2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T N2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T N2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T N2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T N2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T N2_OA,             !- Name
    AirLoop T N2_OA_Controllers, !- Controller List Name
    AirLoop T N2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T N2_OAMixing Box,    !- Name
    AirLoop T N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T N2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T N2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T N2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T N2 Supply Air Splitter,  !- Name
    AirLoop T N2 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T N2,                !- Name
    AirLoop T N2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T N2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T N2 Return Air Mixer,  !- Name
    AirLoop T N2 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T N2 Return Air Path,!- Name
    AirLoop T N2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T N2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T N2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T N2_OA,             !- Component 1 Name
    AirLoop T N2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T N2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop T N2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T N2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T N2 Air Loop Branches,  !- Name
    AirLoop T N2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T N2 Apartment Inlet Nodes,     !- Name
    T N2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T N2_OANode List,    !- Name
    AirLoop T N2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T N2_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T N2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T N2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T N2 Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T N2 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T N2 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T N2 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T S1 Apartment ~~~


  Sizing:Zone,
    T S1 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S1 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T S1 Apartment Thermostat,      !- Name
    T S1 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T S1 Apartment Sliding Door Ventilation,  !- Name
    T S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T S1 Cooling Coil,  !- Name
    AirLoop T S1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T S1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T S1 Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T S1 Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.46473377194151, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T S1 Cooling Coil,  !- Component 1 Name
    AirLoop T S1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T S1 CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T S1 Heating Coil,  !- Name
    AirLoop T S1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T S1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T S1 Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T S1 Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T S1 Heating Coil,  !- Component 1 Name
    AirLoop T S1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T S1 HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T S1 Apartment ~~~


  Sizing:System,
    AirLoop T S1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S1 Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T S1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T S1 Apartment PSZ ADU,       !- Name
    T S1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S1 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T S1 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T S1 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T S1 Apartment,                 !- Zone Name
    T S1 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T S1 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T S1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Air Node,      !- Zone Air Node Name
    T S1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T S1 Apartment Exhaust Nodes,  !- Name
    T S1 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T S1 Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T S1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T S1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T S1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T S1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T S1 Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T S1 Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T S1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T S1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T S1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T S1_OA_Controller,  !- Name
    AirLoop T S1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T S1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T S1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T S1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T S1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T S1_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T S1,                !- Name
    ,                        !- Controller List Name
    AirLoop T S1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T S1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T S1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T S1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T S1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T S1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T S1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T S1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T S1_OA,             !- Name
    AirLoop T S1_OA_Controllers, !- Controller List Name
    AirLoop T S1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T S1_OAMixing Box,    !- Name
    AirLoop T S1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T S1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T S1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T S1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T S1 Supply Air Splitter,  !- Name
    AirLoop T S1 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T S1,                !- Name
    AirLoop T S1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T S1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T S1 Return Air Mixer,  !- Name
    AirLoop T S1 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T S1 Return Air Path,!- Name
    AirLoop T S1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T S1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T S1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T S1_OA,             !- Component 1 Name
    AirLoop T S1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T S1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop T S1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T S1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T S1 Air Loop Branches,  !- Name
    AirLoop T S1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T S1 Apartment Inlet Nodes,     !- Name
    T S1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T S1_OANode List,    !- Name
    AirLoop T S1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T S1_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T S1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T S1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T S1 Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T S1 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T S1 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T S1 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T S2 Apartment ~~~


  Sizing:Zone,
    T S2 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S2 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T S2 Apartment Thermostat,      !- Name
    T S2 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T S2 Apartment Sliding Door Ventilation,  !- Name
    T S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop T S2 Cooling Coil,  !- Name
    AirLoop T S2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T S2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T S2 Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop T S2 Cooling Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
4.46473377194151, !- Gross Rated Cooling COP
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Branch,
    WSHP Cooling Plant Branch T S2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T S2 Cooling Coil,  !- Component 1 Name
    AirLoop T S2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T S2 CCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop T S2 Heating Coil,  !- Name
    AirLoop T S2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop T S2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop T S2 Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop T S2 Heating Coil Outlet,   !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
4.3, !- Gross Rated Heating COP
    WSHP_HeatCapCurve,      !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve;      !- Heating Power Consumption Curve Name

  Branch,
    WSHP Heating Plant Branch T S2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop T S2 Heating Coil,  !- Component 1 Name
    AirLoop T S2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop T S2 HCoil Water Outlet;  !- Component 1 Outlet Node Name





!-~~~~ PSZ_tmpl: T S2 Apartment ~~~


  Sizing:System,
    AirLoop T S2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S2 Apartment Direct Air,      !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T S2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T S2 Apartment PSZ ADU,       !- Name
    T S2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S2 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T S2 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T S2 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T S2 Apartment,                 !- Zone Name
    T S2 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T S2 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T S2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Air Node,      !- Zone Air Node Name
    T S2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T S2 Apartment Exhaust Nodes,  !- Name
    T S2 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    AirLoop T S2 Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop T S2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------
Coil:Heating:Electric,
    AirLoop T S2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop T S2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop T S2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T S2 Apartment,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    AirLoop T S2 Supply Fan,  !- Supply Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop T S2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop T S2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop T S2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Controller:OutdoorAir,
    AirLoop T S2_OA_Controller,  !- Name
    AirLoop T S2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop T S2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop T S2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T S2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop T S2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T S2_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    AirLoop T S2,                !- Name
    ,                        !- Controller List Name
    AirLoop T S2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T S2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T S2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop T S2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop T S2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop T S2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T S2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop T S2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop T S2_OA,             !- Name
    AirLoop T S2_OA_Controllers, !- Controller List Name
    AirLoop T S2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop T S2_OAMixing Box,    !- Name
    AirLoop T S2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop T S2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop T S2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop T S2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop T S2 Supply Air Splitter,  !- Name
    AirLoop T S2 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop T S2,                !- Name
    AirLoop T S2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T S2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop T S2 Return Air Mixer,  !- Name
    AirLoop T S2 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop T S2 Return Air Path,!- Name
    AirLoop T S2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T S2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop T S2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T S2_OA,             !- Component 1 Name
    AirLoop T S2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T S2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop T S2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T S2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop T S2 Air Loop Branches,  !- Name
    AirLoop T S2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T S2 Apartment Inlet Nodes,     !- Name
    T S2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop T S2_OANode List,    !- Name
    AirLoop T S2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop T S2_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop T S2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop T S2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop T S2 Availability Manager;  !- Availability Manager 1 Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T S2 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T S2 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T S2 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.64,               !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764686468598,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    8167.94,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    8167.94,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    Ambient Temp Schedule,   !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100707829,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100707829,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch G SW Apartment sub cat,  !- Branch 1 Name
    SWH Demand Load Branch G NW Apartment sub cat,  !- Branch 2 Name
    SWH Demand Load Branch G NE Apartment sub cat,  !- Branch 3 Name
    SWH Demand Load Branch G N1 Apartment sub cat,  !- Branch 4 Name
    SWH Demand Load Branch G N2 Apartment sub cat,  !- Branch 5 Name
    SWH Demand Load Branch G S1 Apartment sub cat,  !- Branch 6 Name
    SWH Demand Load Branch G S2 Apartment sub cat,  !- Branch 7 Name
    SWH Demand Load Branch M SW Apartment sub cat,  !- Branch 8 Name
    SWH Demand Load Branch M NW Apartment sub cat,  !- Branch 9 Name
    SWH Demand Load Branch M SE Apartment sub cat,  !- Branch 10 Name
    SWH Demand Load Branch M NE Apartment sub cat,  !- Branch 11 Name
    SWH Demand Load Branch M N1 Apartment sub cat,  !- Branch 12 Name
    SWH Demand Load Branch M N2 Apartment sub cat,  !- Branch 13 Name
    SWH Demand Load Branch M S1 Apartment sub cat,  !- Branch 14 Name
    SWH Demand Load Branch M S2 Apartment sub cat,  !- Branch 15 Name
    SWH Demand Load Branch T SW Apartment sub cat,  !- Branch 16 Name
    SWH Demand Load Branch T NW Apartment sub cat,  !- Branch 17 Name
    SWH Demand Load Branch T SE Apartment sub cat,  !- Branch 18 Name
    SWH Demand Load Branch T NE Apartment sub cat,  !- Branch 19 Name
    SWH Demand Load Branch T N1 Apartment sub cat,  !- Branch 20 Name
    SWH Demand Load Branch T N2 Apartment sub cat,  !- Branch 21 Name
    SWH Demand Load Branch T S1 Apartment sub cat,  !- Branch 22 Name
    SWH Demand Load Branch T S2 Apartment sub cat,  !- Branch 23 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch G SW Apartment sub cat,  !- Branch 1 Name
    SWH Demand Load Branch G NW Apartment sub cat,  !- Branch 2 Name
    SWH Demand Load Branch G NE Apartment sub cat,  !- Branch 3 Name
    SWH Demand Load Branch G N1 Apartment sub cat,  !- Branch 4 Name
    SWH Demand Load Branch G N2 Apartment sub cat,  !- Branch 5 Name
    SWH Demand Load Branch G S1 Apartment sub cat,  !- Branch 6 Name
    SWH Demand Load Branch G S2 Apartment sub cat,  !- Branch 7 Name
    SWH Demand Load Branch M SW Apartment sub cat,  !- Branch 8 Name
    SWH Demand Load Branch M NW Apartment sub cat,  !- Branch 9 Name
    SWH Demand Load Branch M SE Apartment sub cat,  !- Branch 10 Name
    SWH Demand Load Branch M NE Apartment sub cat,  !- Branch 11 Name
    SWH Demand Load Branch M N1 Apartment sub cat,  !- Branch 12 Name
    SWH Demand Load Branch M N2 Apartment sub cat,  !- Branch 13 Name
    SWH Demand Load Branch M S1 Apartment sub cat,  !- Branch 14 Name
    SWH Demand Load Branch M S2 Apartment sub cat,  !- Branch 15 Name
    SWH Demand Load Branch T SW Apartment sub cat,  !- Branch 16 Name
    SWH Demand Load Branch T NW Apartment sub cat,  !- Branch 17 Name
    SWH Demand Load Branch T SE Apartment sub cat,  !- Branch 18 Name
    SWH Demand Load Branch T NE Apartment sub cat,  !- Branch 19 Name
    SWH Demand Load Branch T N1 Apartment sub cat,  !- Branch 20 Name
    SWH Demand Load Branch T N2 Apartment sub cat,  !- Branch 21 Name
    SWH Demand Load Branch T S1 Apartment sub cat,  !- Branch 22 Name
    SWH Demand Load Branch T S2 Apartment sub cat,  !- Branch 23 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch G SW Apartment sub cat,  !- Branch 1 Name
    SWH Demand Load Branch G NW Apartment sub cat,  !- Branch 2 Name
    SWH Demand Load Branch G NE Apartment sub cat,  !- Branch 3 Name
    SWH Demand Load Branch G N1 Apartment sub cat,  !- Branch 4 Name
    SWH Demand Load Branch G N2 Apartment sub cat,  !- Branch 5 Name
    SWH Demand Load Branch G S1 Apartment sub cat,  !- Branch 6 Name
    SWH Demand Load Branch G S2 Apartment sub cat,  !- Branch 7 Name
    SWH Demand Load Branch M SW Apartment sub cat,  !- Branch 8 Name
    SWH Demand Load Branch M NW Apartment sub cat,  !- Branch 9 Name
    SWH Demand Load Branch M SE Apartment sub cat,  !- Branch 10 Name
    SWH Demand Load Branch M NE Apartment sub cat,  !- Branch 11 Name
    SWH Demand Load Branch M N1 Apartment sub cat,  !- Branch 12 Name
    SWH Demand Load Branch M N2 Apartment sub cat,  !- Branch 13 Name
    SWH Demand Load Branch M S1 Apartment sub cat,  !- Branch 14 Name
    SWH Demand Load Branch M S2 Apartment sub cat,  !- Branch 15 Name
    SWH Demand Load Branch T SW Apartment sub cat,  !- Branch 16 Name
    SWH Demand Load Branch T NW Apartment sub cat,  !- Branch 17 Name
    SWH Demand Load Branch T SE Apartment sub cat,  !- Branch 18 Name
    SWH Demand Load Branch T NE Apartment sub cat,  !- Branch 19 Name
    SWH Demand Load Branch T N1 Apartment sub cat,  !- Branch 20 Name
    SWH Demand Load Branch T N2 Apartment sub cat,  !- Branch 21 Name
    SWH Demand Load Branch T S1 Apartment sub cat,  !- Branch 22 Name
    SWH Demand Load Branch T S2 Apartment sub cat,  !- Branch 23 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G SW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G SW Apartment sub cat,  !- Name
    G SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G SW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G SW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G SW Apartment sub cat,  !- Component 1 Name
    G SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G NW Apartment sub cat,  !- Name
    G NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G NW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NW Apartment sub cat,  !- Component 1 Name
    G NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NE Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G NE Apartment sub cat,  !- Name
    G NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NE Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G NE Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NE Apartment sub cat,  !- Component 1 Name
    G NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G N1 Apartment sub cat,  !- Name
    G N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G N1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N1 Apartment sub cat,  !- Component 1 Name
    G N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G N2 Apartment sub cat,  !- Name
    G N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G N2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N2 Apartment sub cat,  !- Component 1 Name
    G N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G S1 Apartment sub cat,  !- Name
    G S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G S1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S1 Apartment sub cat,  !- Component 1 Name
    G S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    G S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    G S2 Apartment sub cat,  !- Name
    G S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch G S2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S2 Apartment sub cat,  !- Component 1 Name
    G S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M SW Apartment sub cat,  !- Name
    M SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M SW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SW Apartment sub cat,  !- Component 1 Name
    M SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M NW Apartment sub cat,  !- Name
    M NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M NW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NW Apartment sub cat,  !- Component 1 Name
    M NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M SE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SE Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M SE Apartment sub cat,  !- Name
    M SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SE Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M SE Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SE Apartment sub cat,  !- Component 1 Name
    M SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NE Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M NE Apartment sub cat,  !- Name
    M NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NE Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M NE Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NE Apartment sub cat,  !- Component 1 Name
    M NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M N1 Apartment sub cat,  !- Name
    M N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M N1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N1 Apartment sub cat,  !- Component 1 Name
    M N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M N2 Apartment sub cat,  !- Name
    M N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M N2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N2 Apartment sub cat,  !- Component 1 Name
    M N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M S1 Apartment sub cat,  !- Name
    M S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M S1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S1 Apartment sub cat,  !- Component 1 Name
    M S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    M S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    M S2 Apartment sub cat,  !- Name
    M S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch M S2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S2 Apartment sub cat,  !- Component 1 Name
    M S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T SW Apartment sub cat,  !- Name
    T SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T SW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SW Apartment sub cat,  !- Component 1 Name
    T SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NW Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T NW Apartment sub cat,  !- Name
    T NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NW Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T NW Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NW Apartment sub cat,  !- Component 1 Name
    T NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T SE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SE Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T SE Apartment sub cat,  !- Name
    T SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SE Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T SE Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SE Apartment sub cat,  !- Component 1 Name
    T SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NE Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T NE Apartment sub cat,  !- Name
    T NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NE Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T NE Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NE Apartment sub cat,  !- Component 1 Name
    T NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T N1 Apartment sub cat,  !- Name
    T N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T N1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N1 Apartment sub cat,  !- Component 1 Name
    T N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T N2 Apartment sub cat,  !- Name
    T N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T N2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N2 Apartment sub cat,  !- Component 1 Name
    T N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T S1 Apartment sub cat,  !- Name
    T S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T S1 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S1 Apartment sub cat,  !- Component 1 Name
    T S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    T S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,         !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    T S2 Apartment sub cat,  !- Name
    T S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch T S2 Apartment sub cat,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S2 Apartment sub cat,  !- Component 1 Name
    T S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ EMS_tmpl ~~~

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11

EnergyManagementSystem:Sensor,
    S_Sliding_Door_Ventilation_Sensor,  !- Name
    M S1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    N_Sliding_Door_Ventilation_Sensor,  !- Name
    M N1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_LivingUnit_CLGSETP_Actuator, ! Name
    S CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_LivingUnit_HTGSETP_Actuator, ! Name
    S HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_CLGSETP_Actuator, ! Name
    N CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_HTGSETP_Actuator, ! Name
    N HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Door_Switch_Enabled_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,
   Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;

EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_south;
EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_north;

EnergyManagementSystem:Program,
  init_timesteps_after_doorshut, ! Name
  SET timesteps_after_doorshut_south = 0,
  SET timesteps_after_doorshut_north = 0;

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_south,               !- Name
    timesteps_after_doorshut_south,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_north,               !- Name
    timesteps_after_doorshut_north,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

EnergyManagementSystem:ProgramCallingManager,
    init_timesteps_after_doorshut_south_Program Manager,  !- Name
    BeginNewEnvironment,  !- EnergyPlus Model Calling Point
    init_timesteps_after_doorshut;  !- Program Name 1

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit, ! Name
    IF (S_Sliding_Door_Ventilation_Sensor > 0), ! open doors, actuate setpoints
      SET timesteps_after_doorshut_south = 0,
      SET S_LivingUnit_CLGSETP_Actuator = 32.22,
      SET S_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,
      IF timesteps_after_doorshut_south == 1,
        SET S_LivingUnit_CLGSETP_Actuator = 30,
        SET S_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_south == 2,
        SET S_LivingUnit_CLGSETP_Actuator = 28,
        SET S_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_south == 3,
        SET S_LivingUnit_CLGSETP_Actuator = 26,
        SET S_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_south == 4,
        SET S_LivingUnit_CLGSETP_Actuator = 25,
        SET S_LivingUnit_HTGSETP_Actuator = 20,
        SET S_LivingUnit_CLGSETP_Actuator = null,
        SET S_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_south = 0, ! re-initialize to zero
      SET S_LivingUnit_CLGSETP_Actuator = null,
      SET S_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit, ! Name
    IF (N_Sliding_Door_Ventilation_Sensor > 0),
      SET timesteps_after_doorshut_north = 0,
      SET N_LivingUnit_CLGSETP_Actuator = 32.22,
      SET N_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,
      IF timesteps_after_doorshut_north == 1,
        SET N_LivingUnit_CLGSETP_Actuator = 30,
        SET N_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_north == 2,
        SET N_LivingUnit_CLGSETP_Actuator = 28,
        SET N_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_north == 3,
        SET N_LivingUnit_CLGSETP_Actuator = 26,
        SET N_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_north == 4,
        SET N_LivingUnit_CLGSETP_Actuator = 25,
        SET N_LivingUnit_HTGSETP_Actuator = 20,
        SET N_LivingUnit_CLGSETP_Actuator = null,
        SET N_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_north = 0, ! re-initialize to zero
      SET N_LivingUnit_CLGSETP_Actuator = null,
      SET N_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;
  

  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    CLGSETP_OFF_SCH_Actuator,!- Name
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_OFF_SCH_Actuator,!- Name
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- Program Line 2
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- <none>
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>







  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    Central Boiler,          !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    Central BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

  EnergyManagementSystem:Program,  ! Addendum AM
    SetBoilerPar, 
SET CapRated =  408736.36, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,

        SET BoilerType = 1,

    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSEIF BoilerType == 2,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ELSE,      ! For Appx G baseline, from PRM-RM
       SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSEIF BoilerType == 2,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ELSE,                    !- Natural draft from PRM-RM
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,OCC_APT_SCH,Schedule Value,Hourly;
! Output:Variable,OCC_OFF_SCH,Schedule Value,Hourly;





! Output:Variable,AirLoop G SW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G SW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G NW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G NW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop Office OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop Office Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G NE OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G NE Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G N1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G N1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G N2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G N2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G S1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G S1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G S2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop G S2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M SW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M SW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M NW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M NW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M SE OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M SE Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M NE OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M NE Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M N1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M N1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M N2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M N2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M S1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M S1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M S2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop M S2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T SW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T SW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T NW OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T NW Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T SE OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T SE Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T NE OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T NE Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T N1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T N1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T N2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T N2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T S1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T S1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T S2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,AirLoop T S2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,OCC_APT_SCH,Schedule Value,Hourly;
! Output:Variable,OCC_OFF_SCH,Schedule Value,Hourly;





  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
