    0.013810070574301,                                                                  !- Coefficient4 y
    -0.00033802853625327,                                                               !- Coefficient5 y**2
    -0.000247454342732314,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t,                           !- Name
    0.825618239721599,                                                                  !- Coefficient1 Constant
    -0.0258612691344986,                                                                !- Coefficient2 x
    0.0013958688531385,                                                                 !- Coefficient3 x**2
    -0.00272779481977783,                                                               !- Coefficient4 y
    0.000381458294559461,                                                               !- Coefficient5 y**2
    -0.000372832883092795,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr,                      !- Name
    0.0877893569567083,                                                              !- Coefficient1 Constant
    0.185696386797038,                                                               !- Coefficient2 x
    1.56141110643857,                                                                !- Coefficient3 x**2
    -0.832304367092322,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_B_gt150ton_10.1EER_14.0IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t,                            !- Name
    0.794185315225093,                                                                  !- Coefficient1 Constant
    0.060198988329897,                                                                  !- Coefficient2 x
    -0.00201553365333625,                                                               !- Coefficient3 x**2
    0.0062031510838352,                                                                 !- Coefficient4 y
    -0.000228894018237535,                                                              !- Coefficient5 y**2
    -0.000183160453325751,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t,                            !- Name
    0.807832111491946,                                                                  !- Coefficient1 Constant
    -0.0294518276175435,                                                                !- Coefficient2 x
    0.00143133716733664,                                                                !- Coefficient3 x**2
    -0.00283225300374556,                                                               !- Coefficient4 y
    0.000399221325718972,                                                               !- Coefficient5 y**2
    -0.000278364987198579,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr,                       !- Name
    0.118080543023348,                                                               !- Coefficient1 Constant
    0.10747666191967,                                                                !- Coefficient2 x
    1.57083798659907,                                                                !- Coefficient3 x**2
    -0.79405059954209,                                                               !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_C_pdsp_lt75ton_0.75kWpton_0.6IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t,                      !- Name
    0.838336827661414,                                                                  !- Coefficient1 Constant
    0.0570243306500352,                                                                 !- Coefficient2 x
    -0.00211723969941489,                                                               !- Coefficient3 x**2
    0.000793071320484025,                                                               !- Coefficient4 y
    -0.000175208253309579,                                                              !- Coefficient5 y**2
    2.04308942679377e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t,                      !- Name
    0.836879864734167,                                                                  !- Coefficient1 Constant
    -0.032382666476482,                                                                 !- Coefficient2 x
    0.00156845331314318,                                                                !- Coefficient3 x**2
    -0.00280632916310911,                                                               !- Coefficient4 y
    0.000544330227337539,                                                               !- Coefficient5 y**2
    -0.000406520528637203,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr,                      !- Name
    0.243730007489302,                                                                    !- Coefficient1 Constant
    0.165971741402115,                                                                    !- Coefficient2 x
    0.586099219608582,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_D_pdsp_gt75lt150ton_0.72kWpton_0.56IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t,                 !- Name
    0.861840198586768,                                                                  !- Coefficient1 Constant
    0.0578371828490339,                                                                 !- Coefficient2 x
    -0.00216958540389355,                                                               !- Coefficient3 x**2
    -0.00139137770454698,                                                               !- Coefficient4 y
    -0.000136061113026495,                                                              !- Coefficient5 y**2
    3.97038399881581e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t,                 !- Name
    0.740919724129239,                                                                  !- Coefficient1 Constant
    -0.0301443336651491,                                                                !- Coefficient2 x
    0.0014786319749185,                                                                 !- Coefficient3 x**2
    0.00384963236596145,                                                                !- Coefficient4 y
    0.000415884199350183,                                                               !- Coefficient5 y**2
    -0.00040447879206189,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr,                 !- Name
    0.208981833155775,                                                                    !- Coefficient1 Constant
    0.224001372656158,                                                                    !- Coefficient2 x
    0.561479374288065,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_E_pdsp_gt150lt300ton_0.66kWpton_0.538IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t,                !- Name
    0.800065687328999,                                                                  !- Coefficient1 Constant
    0.0353774308143739,                                                                 !- Coefficient2 x
    -0.0014824153146761,                                                                !- Coefficient3 x**2
    0.00646206463704499,                                                                !- Coefficient4 y
    -0.000227416330368755,                                                              !- Coefficient5 y**2
    0.000187301997660962,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t,                !- Name
    0.62083394489479,                                                                   !- Coefficient1 Constant
    -0.0236422051855316,                                                                !- Coefficient2 x
    0.00129976495343239,                                                                !- Coefficient3 x**2
    0.0135552907383465,                                                                 !- Coefficient4 y
    0.000188639496965941,                                                               !- Coefficient5 y**2
    -0.000425380344127481,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr,                !- Name
    0.246643709273782,                                                                    !- Coefficient1 Constant
    0.184575915610184,                                                                    !- Coefficient2 x
    0.566463161216033,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_F_pdsp_gte300lt600ton_0.61kWpton_0.519IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t,              !- Name
    0.863175322678881,                                                                  !- Coefficient1 Constant
    0.0239550650794664,                                                                 !- Coefficient2 x
    -0.00113506435597885,                                                               !- Coefficient3 x**2
    0.00495491571006962,                                                                !- Coefficient4 y
    -0.000197172726126466,                                                              !- Coefficient5 y**2
    0.000267673853186553,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t,              !- Name
    0.636828065000267,                                                                  !- Coefficient1 Constant
    -0.0292445798148597,                                                                !- Coefficient2 x
    0.0013968009999617,                                                                 !- Coefficient3 x**2
    0.0188170504799474,                                                                 !- Coefficient4 y
    8.48297992885835e-06,                                                               !- Coefficient5 y**2
    -0.000332214011089973,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr,              !- Name
    0.244925668175684,                                                                    !- Coefficient1 Constant
    0.218890070535949,                                                                    !- Coefficient2 x
    0.532971950588365,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_G_pdsp_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.83080383460836,                                                                   !- Coefficient1 Constant
    0.0163100863412201,                                                                 !- Coefficient2 x
    -0.000949079445226831,                                                              !- Coefficient3 x**2
    0.00870744462102819,                                                                !- Coefficient4 y
    -0.000262870319471698,                                                              !- Coefficient5 y**2
    0.00037744800140267,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.544966803829136,                                                                  !- Coefficient1 Constant
    -0.0304909793495366,                                                                !- Coefficient2 x
    0.00139455174655485,                                                                !- Coefficient3 x**2
    0.0278517206726416,                                                                 !- Coefficient4 y
    -0.000186938451751095,                                                              !- Coefficient5 y**2
    -0.00031353176777099,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.264370704367519,                                                                    !- Coefficient1 Constant
    0.263302396212442,                                                                    !- Coefficient2 x
    0.471689663820038,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_lt150ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t,                      !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t,                      !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr,                      !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_gt150tonlt300ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t,              !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t,              !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr,              !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_I_cent_gte300lt600ton_0.56kWpton_0.52IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t,              !- Name
    1.20787795471573,                                                                   !- Coefficient1 Constant
    0.0269514887742139,                                                                 !- Coefficient2 x
    -0.0011475067074667,                                                                !- Coefficient3 x**2
    -0.020576077886319,                                                                 !- Coefficient4 y
    0.0002021302305283,                                                                 !- Coefficient5 y**2
    0.000478586994824346,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t,              !- Name
    0.647192514186154,                                                                  !- Coefficient1 Constant
    -0.0244835834256789,                                                                !- Coefficient2 x
    0.000425790358320411,                                                               !- Coefficient3 x**2
    0.0287641038742605,                                                                 !- Coefficient4 y
    -0.000420748680333681,                                                              !- Coefficient5 y**2
    7.65077445644722e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr,              !- Name
    0.276961437778282,                                                                    !- Coefficient1 Constant
    0.101749137141622,                                                                    !- Coefficient2 x
    0.621382901680094,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt400lt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,               !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,               !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,               !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x


!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_K_lt150ton_9.7EER_15.79IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t,                           !- Name
    0.709194642668237,                                                                  !- Coefficient1 Constant
    0.0595655564873425,                                                                 !- Coefficient2 x
    -0.0019678469748782,                                                                !- Coefficient3 x**2
    0.0108990663829302,                                                                 !- Coefficient4 y
    -0.000284484985147474,                                                              !- Coefficient5 y**2
    -0.000222414965753283,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t,                           !- Name
    0.891871942369466,                                                                  !- Coefficient1 Constant
    -0.0298207516864359,                                                                !- Coefficient2 x
    0.00145949711826254,                                                                !- Coefficient3 x**2
    -0.00692888799504811,                                                               !- Coefficient4 y
    0.000453300718733124,                                                               !- Coefficient5 y**2
    -0.000302768261242289,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr,                      !- Name
    0.0368488259755917,                                                              !- Coefficient1 Constant
    0.100792200135822,                                                               !- Coefficient2 x
    1.61414212172688,                                                                !- Coefficient3 x**2
    -0.748013205238294,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_L_gt150ton_9.7EER_16.11IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t,                           !- Name
    0.879844416630538,                                                                  !- Coefficient1 Constant
    0.0604150176709789,                                                                 !- Coefficient2 x
    -0.00199418747324271,                                                               !- Coefficient3 x**2
    0.000936561770301372,                                                               !- Coefficient4 y
    -0.000155628648906122,                                                              !- Coefficient5 y**2
    -0.00015518502663619,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t,                           !- Name
    0.711588903409163,                                                                  !- Coefficient1 Constant
    -0.0295197355608497,                                                                !- Coefficient2 x
    0.00139048310597048,                                                                !- Coefficient3 x**2
    0.00155404341313681,                                                                !- Coefficient4 y
    0.000353132388220981,                                                               !- Coefficient5 y**2
    -0.000272144039845811,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr,                      !- Name
    0.0957110065782636,                                                              !- Coefficient1 Constant
    0.00990268145861235,                                                             !- Coefficient2 x
    1.54339631880243,                                                                !- Coefficient3 x**2
    -0.646736895539313,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_M_pdsp_lt75ton_0.78kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t,                      !- Name
    0.835803131151776,                                                                  !- Coefficient1 Constant
    0.0570566955818219,                                                                 !- Coefficient2 x
    -0.00211876924063226,                                                               !- Coefficient3 x**2
    0.000902776737716954,                                                               !- Coefficient4 y
    -0.000175900537026712,                                                              !- Coefficient5 y**2
    1.91890945678171e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t,                      !- Name
    0.84406437412397,                                                                   !- Coefficient1 Constant
    -0.0325040473862119,                                                                !- Coefficient2 x
    0.00157059947773943,                                                                !- Coefficient3 x**2
    -0.00307566360978903,                                                               !- Coefficient4 y
    0.000544993093642034,                                                               !- Coefficient5 y**2
    -0.000402017116390411,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr,                      !- Name
    0.107200338164923,                                                                    !- Coefficient1 Constant
    0.18261140160702,                                                                     !- Coefficient2 x
    0.705182407828055,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_N_pdsp_gt75lt150ton_0.75kWpton_0.489IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t,                 !- Name
    0.85070990377567,                                                                   !- Coefficient1 Constant
    0.0560374938498493,                                                                 !- Coefficient2 x
    -0.00207749440742218,                                                               !- Coefficient3 x**2
    -0.000147027025144222,                                                              !- Coefficient4 y
    -0.000152672233837323,                                                              !- Coefficient5 y**2
    2.34106633043157e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t,                 !- Name
    0.797371334177358,                                                                  !- Coefficient1 Constant
    -0.0313612846011331,                                                                !- Coefficient2 x
    0.00151439202063022,                                                                !- Coefficient3 x**2
    0.000419476506532049,                                                               !- Coefficient4 y
    0.000473258575034217,                                                               !- Coefficient5 y**2
    -0.00039769975426097,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr,                 !- Name
    0.183810628690404,                                                                    !- Coefficient1 Constant
    -0.0444166329081994,                                                                  !- Coefficient2 x
    0.855659760517794,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_O_pdsp_gt150lt300ton_0.68kWpton_0.438IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t,                !- Name
    0.822518898446997,                                                                  !- Coefficient1 Constant
    0.0389684690240185,                                                                 !- Coefficient2 x
    -0.00158759086252118,                                                               !- Coefficient3 x**2
    0.00404815554258776,                                                                !- Coefficient4 y
    -0.000188197658843202,                                                              !- Coefficient5 y**2
    0.000163610563197599,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t,                !- Name
    0.617870578273555,                                                                  !- Coefficient1 Constant
    -0.0201098781586568,                                                                !- Coefficient2 x
    0.00117488673146018,                                                                !- Coefficient3 x**2
    0.0136229223801484,                                                                 !- Coefficient4 y
    0.000172038315005616,                                                               !- Coefficient5 y**2
    -0.000438845920809658,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr,                !- Name
    0.0909358559361297,                                                                   !- Coefficient1 Constant
    0.207812402682297,                                                                    !- Coefficient2 x
    0.696735129081572,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_P_pdsp_gt300lt600ton_0.625kWpton_0.409IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t,                !- Name
    0.877217920252064,                                                                  !- Coefficient1 Constant
    0.0283928066538352,                                                                 !- Coefficient2 x
    -0.0012574771826124,                                                                !- Coefficient3 x**2
    0.00321701434853386,                                                                !- Coefficient4 y
    -0.000174144370393484,                                                              !- Coefficient5 y**2
    0.000232069229103176,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t,                !- Name
    0.656762759748161,                                                                  !- Coefficient1 Constant
    -0.0278910068323571,                                                                !- Coefficient2 x
    0.00134311095585416,                                                                !- Coefficient3 x**2
    0.016627005862086,                                                                  !- Coefficient4 y
    5.58592253762355e-05,                                                               !- Coefficient5 y**2
    -0.00034831230484849,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr,                !- Name
    0.103664727441931,                                                                    !- Coefficient1 Constant
    0.148024452126455,                                                                    !- Coefficient2 x
    0.744887320031613,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Q_pdsp_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,                     !- Name
    0.83182802133229,                                                                   !- Coefficient1 Constant
    0.0156565611166638,                                                                 !- Coefficient2 x
    -0.000927599295797936,                                                              !- Coefficient3 x**2
    0.0090670419449248,                                                                 !- Coefficient4 y
    -0.000271905095893654,                                                              !- Coefficient5 y**2
    0.000375529208860862,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,                     !- Name
    0.5536942221919,                                                                    !- Coefficient1 Constant
    -0.0303467036038219,                                                                !- Coefficient2 x
    0.00141191503427415,                                                                !- Coefficient3 x**2
    0.0265682199223082,                                                                 !- Coefficient4 y
    -0.000152864699610467,                                                              !- Coefficient5 y**2
    -0.000324776825190598,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,                     !- Name
    0.0617061022735642,                                                                   !- Coefficient1 Constant
    0.261711120841577,                                                                    !- Coefficient2 x
    0.677017397684858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_R_cent_lt150ton_0.695kWpton_0.44IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t,                      !- Name
    0.972517249408319,                                                                  !- Coefficient1 Constant
    0.0408610717438467,                                                                 !- Coefficient2 x
    -0.00178111487575404,                                                               !- Coefficient3 x**2
    -0.00821742431294129,                                                               !- Coefficient4 y
    1.3458908586408e-05,                                                                !- Coefficient5 y**2
    0.000328140258926951,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t,                      !- Name
    0.627359530965544,                                                                  !- Coefficient1 Constant
    -0.0289893446578552,                                                                !- Coefficient2 x
    0.00102690574738506,                                                                !- Coefficient3 x**2
    0.0279576021583007,                                                                 !- Coefficient4 y
    -0.000349863945900109,                                                              !- Coefficient5 y**2
    2.41144705371036e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr,                      !- Name
    0.072182825446741,                                                                    !- Coefficient1 Constant
    0.108650031225169,                                                                    !- Coefficient2 x
    0.818174408728089,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_S_cent_gt150lt300ton_0.635kWpton_0.399IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t,                !- Name
    0.971699116458859,                                                                  !- Coefficient1 Constant
    0.0361920290240177,                                                                 !- Coefficient2 x
    -0.00185774607737747,                                                               !- Coefficient3 x**2
    -0.00522358786117583,                                                               !- Coefficient4 y
    -0.000133817699091219,                                                              !- Coefficient5 y**2
    0.000709461042757423,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t,                !- Name
    0.526475031540476,                                                                  !- Coefficient1 Constant
    -0.0308431669279707,                                                                !- Coefficient2 x
    0.000734914166904871,                                                               !- Coefficient3 x**2
    0.0355320349651664,                                                                 !- Coefficient4 y
    -0.000509893750570682,                                                              !- Coefficient5 y**2
    0.000216037231668705,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr,                !- Name
    0.0649786389666422,                                                                   !- Coefficient1 Constant
    0.151829213809826,                                                                    !- Coefficient2 x
    0.779131231823531,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_T_cent_gt300lt400ton_0.595kWpton_0.389IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t,               !- Name
    1.02333694450971,                                                                   !- Coefficient1 Constant
    0.0333781947173553,                                                                 !- Coefficient2 x
    -0.00174216726822566,                                                               !- Coefficient3 x**2
    -0.00543797568350635,                                                               !- Coefficient4 y
    -0.000152979403012571,                                                              !- Coefficient5 y**2
    0.000632602866390414,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t,               !- Name
    0.547809585784552,                                                                  !- Coefficient1 Constant
    -0.0294703091959571,                                                                !- Coefficient2 x
    0.000841857227067557,                                                               !- Coefficient3 x**2
    0.0328878344849965,                                                                 !- Coefficient4 y
    -0.000422587176479641,                                                              !- Coefficient5 y**2
    4.76067012284652e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr,               !- Name
    0.0828121003830807,                                                                   !- Coefficient1 Constant
    0.152816343206313,                                                                    !- Coefficient2 x
    0.764822154710605,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt400lt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_V_pdsp_lt150ton_0.7903kWpton_0.676IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t,                       !- Name
    0.840897646732281,                                                                  !- Coefficient1 Constant
    0.0592627663792461,                                                                 !- Coefficient2 x
    -0.0022248458075705,                                                                !- Coefficient3 x**2
    0.000734648618533713,                                                               !- Coefficient4 y
    -0.000187786527115434,                                                              !- Coefficient5 y**2
    2.00123738299338e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t,                       !- Name
    0.817023886267129,                                                                  !- Coefficient1 Constant
    -0.0342134657004993,                                                                !- Coefficient2 x
    0.00163763139218863,                                                                !- Coefficient3 x**2
    -0.00259006250130074,                                                               !- Coefficient4 y
    0.000566434659498806,                                                               !- Coefficient5 y**2
    -0.00038887658149239,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr,                       !- Name
    0.276036751077667,                                                                    !- Coefficient1 Constant
    0.253576804006473,                                                                    !- Coefficient2 x
    0.466352585515858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_X_pdsp_gt150lt300ton_0.7178kWpton_0.625IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t,                 !- Name
    0.850132807800842,                                                                  !- Coefficient1 Constant
    0.0502343295352255,                                                                 !- Coefficient2 x
    -0.00195120457939483,                                                               !- Coefficient3 x**2
    0.000605822609468436,                                                               !- Coefficient4 y
    -0.000160876493854795,                                                              !- Coefficient5 y**2
    0.000118196271088028,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t,                 !- Name
    0.627193472420831,                                                                  !- Coefficient1 Constant
    -0.0156455505981998,                                                                !- Coefficient2 x
    0.00106744617521574,                                                                !- Coefficient3 x**2
    0.00826960472658324,                                                                !- Coefficient4 y
    0.000331436779314418,                                                               !- Coefficient5 y**2
    -0.0005145783938772,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr,                 !- Name
    0.250800802489875,                                                                    !- Coefficient1 Constant
    0.345915394600576,                                                                    !- Coefficient2 x
    0.399137769109547,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Y_pdsp_gt300ton_0.6395kWpton_0.571IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t,                      !- Name
    0.873130400739749,                                                                  !- Coefficient1 Constant
    0.0335989914501505,                                                                 !- Coefficient2 x
    -0.00139120004985455,                                                               !- Coefficient3 x**2
    0.00096114442648071,                                                                !- Coefficient4 y
    -0.000113729056099981,                                                              !- Coefficient5 y**2
    0.000177891933315607,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t,                      !- Name
    0.664853649239487,                                                                  !- Coefficient1 Constant
    -0.0290160572428209,                                                                !- Coefficient2 x
    0.00133902470193009,                                                                !- Coefficient3 x**2
    0.0178233028571746,                                                                 !- Coefficient4 y
    7.96196788692315e-06,                                                               !- Coefficient5 y**2
    -0.000318321132184388,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr,                      !- Name
    0.320097331849236,                                                                    !- Coefficient1 Constant
    0.0743563119447526,                                                                   !- Coefficient2 x
    0.602937685106011,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Z_cent_lt150ton_0.7034kWpton_0.669IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t,                       !- Name
    0.973309719122317,                                                                  !- Coefficient1 Constant
    0.0409961889401372,                                                                 !- Coefficient2 x
    -0.00178162371106658,                                                               !- Coefficient3 x**2
    -0.00833951415659951,                                                               !- Coefficient4 y
    1.59435908467624e-05,                                                               !- Coefficient5 y**2
    0.000326967712730548,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t,                       !- Name
    0.628525167186561,                                                                  !- Coefficient1 Constant
    -0.0287976909959231,                                                                !- Coefficient2 x
    0.00101889690576669,                                                                !- Coefficient3 x**2
    0.0278668332021359,                                                                 !- Coefficient4 y
    -0.00034917883528767,                                                               !- Coefficient5 y**2
    2.36450275390337e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr,                       !- Name
    0.281669283772332,                                                                    !- Coefficient1 Constant
    0.202762250701057,                                                                    !- Coefficient2 x
    0.515409156926609,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AA_cent_gt150lt300ton_0.6337kWpton_0.595IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t,               !- Name
    0.909632522228273,                                                                  !- Coefficient1 Constant
    0.0354598311790981,                                                                 !- Coefficient2 x
    -0.0018813582248979,                                                                !- Coefficient3 x**2
    -0.00180823242560131,                                                               !- Coefficient4 y
    -0.000157537778222949,                                                              !- Coefficient5 y**2
    0.000648407755606432,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t,               !- Name
    0.464330147187021,                                                                  !- Coefficient1 Constant
    -0.0338344301001628,                                                                !- Coefficient2 x
    0.000730584200983082,                                                               !- Coefficient3 x**2
    0.0403453763038445,                                                                 !- Coefficient4 y
    -0.000592261898644164,                                                              !- Coefficient5 y**2
    0.000277015931844547,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr,               !- Name
    0.339493762471831,                                                                    !- Coefficient1 Constant
    0.0490895433870147,                                                                   !- Coefficient2 x
    0.611582147741153,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AB_cent_gt300ton_0.5766kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t,                     !- Name
    0.988289399105446,                                                                  !- Coefficient1 Constant
    0.031127718217927,                                                                  !- Coefficient2 x
    -0.00154986412921254,                                                               !- Coefficient3 x**2
    -0.00334864255828258,                                                               !- Coefficient4 y
    -0.000146694443912943,                                                              !- Coefficient5 y**2
    0.000502974958539996,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t,                     !- Name
    0.563967192309392,                                                                  !- Coefficient1 Constant
    -0.034330681975216,                                                                 !- Coefficient2 x
    0.00101506219660673,                                                                !- Coefficient3 x**2
    0.0339405925147554,                                                                 !- Coefficient4 y
    -0.000431970984586658,                                                              !- Coefficient5 y**2
    -2.52410848639146e-05,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr,                     !- Name
    0.309752375539755,                                                                    !- Coefficient1 Constant
    0.153649268551135,                                                                    !- Coefficient2 x
    0.536462254009109,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! CAV_KITCHEN_OA_Controller, CAV_KITCHEN Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! CAV_KITCHEN, CAV_KITCHEN Cooling Coil
! END EMS PROGRAM MAP

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

!-~~~~ Boiler_tmpl ~~~


!-   ===========  All objects for central boiler system ===========
  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.89,  !- Design Loop Exit Temperature {C}
    13.89;      !- Loop Design Temperature Difference {deltaC}

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    WaterHeater:Mixed,       !- Component 2 Object Type
    Dummy Water Heater,   !- Component 2 Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 2 Inlet Node Name
    Dummy Water Heater Use Side Outlet Node;  !- Component 2 Outlet Node Name


  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 OR1_Flr_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 OR3_Flr_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 OR4_Flr_2 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 ICU_Flr_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 PatRoom2_Flr_3 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 PatRoom4_Flr_3 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 PatRoom6_Flr_3 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 PatRoom8_Flr_3 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Lab_Flr_3 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 PatRoom2_Flr_4 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 PatRoom4_Flr_4 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 PatRoom6_Flr_4 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 PatRoom8_Flr_4 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Lab_Flr_4 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_Records_Flr_1 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Corridor_Flr_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Corridor_Flr_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 PhysTherapy_Flr_3 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 Corridor_SE_Flr_3 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 Corridor_NW_Flr_3 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 Radiology_Flr_4 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Corridor_SE_Flr_4 Demand Load Branch,  !- Branch 46 Name
    HeatSys1 Corridor_NW_Flr_4 Demand Load Branch,  !- Branch 47 Name
    HeatSys1 Dining_Flr_5 Demand Load Branch,  !- Branch 48 Name
    HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch,  !- Branch 49 Name
    HeatSys1 Office1_Flr_5 Demand Load Branch,  !- Branch 50 Name
    HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch,  !- Branch 51 Name
    HeatSys1 Office3_Flr_5 Demand Load Branch,  !- Branch 52 Name
    HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch,  !- Branch 53 Name
    HeatSys1 Corridor_Flr_5 Demand Load Branch,  !- Branch 54 Name
    HeatSys1 Kitchen_Flr_5 Demand Load Branch,  !- Branch 55 Name
    HeatSys1 VAV_1 Demand Load Branch,  !- Branch 56 Name
    HeatSys1 VAV_2 Demand Load Branch,  !- Branch 57 Name
    HeatSys1 VAV_ER Demand Load Branch,  !- Branch 58 Name
    HeatSys1 VAV_OR Demand Load Branch,  !- Branch 59 Name
    HeatSys1 VAV_ICU Demand Load Branch,  !- Branch 60 Name
    HeatSys1 VAV_PATRMS Demand Load Branch,  !- Branch 61 Name
    HeatSys1 VAV_LABS Demand Load Branch,  !- Branch 62 Name
    HeatSys1 Demand Bypass Branch,  !- Branch N Name
    HeatSys1 Demand Outlet Branch;  !- Branch N Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 OR1_Flr_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 OR3_Flr_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 OR4_Flr_2 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 ICU_Flr_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 PatRoom2_Flr_3 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 PatRoom4_Flr_3 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 PatRoom6_Flr_3 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 PatRoom8_Flr_3 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Lab_Flr_3 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 PatRoom2_Flr_4 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 PatRoom4_Flr_4 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 PatRoom6_Flr_4 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 PatRoom8_Flr_4 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Lab_Flr_4 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_Records_Flr_1 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Corridor_Flr_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Corridor_Flr_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 PhysTherapy_Flr_3 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 Corridor_SE_Flr_3 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 Corridor_NW_Flr_3 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 Radiology_Flr_4 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Corridor_SE_Flr_4 Demand Load Branch,  !- Branch 46 Name
    HeatSys1 Corridor_NW_Flr_4 Demand Load Branch,  !- Branch 47 Name
    HeatSys1 Dining_Flr_5 Demand Load Branch,  !- Branch 48 Name
    HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch,  !- Branch 49 Name
    HeatSys1 Office1_Flr_5 Demand Load Branch,  !- Branch 50 Name
    HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch,  !- Branch 51 Name
    HeatSys1 Office3_Flr_5 Demand Load Branch,  !- Branch 52 Name
    HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch,  !- Branch 53 Name
    HeatSys1 Corridor_Flr_5 Demand Load Branch,  !- Branch 54 Name
    HeatSys1 Kitchen_Flr_5 Demand Load Branch,  !- Branch 55 Name
    HeatSys1 VAV_1 Demand Load Branch,  !- Branch 56 Name
    HeatSys1 VAV_2 Demand Load Branch,  !- Branch 57 Name
    HeatSys1 VAV_ER Demand Load Branch,  !- Branch 58 Name
    HeatSys1 VAV_OR Demand Load Branch,  !- Branch 59 Name
    HeatSys1 VAV_ICU Demand Load Branch,  !- Branch 60 Name
    HeatSys1 VAV_PATRMS Demand Load Branch,  !- Branch 61 Name
    HeatSys1 VAV_LABS Demand Load Branch,  !- Branch 62 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 OR1_Flr_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 OR3_Flr_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 OR4_Flr_2 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 ICU_Flr_2 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 PatRoom2_Flr_3 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 PatRoom4_Flr_3 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 PatRoom6_Flr_3 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 PatRoom8_Flr_3 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Lab_Flr_3 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 PatRoom2_Flr_4 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 PatRoom4_Flr_4 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 PatRoom6_Flr_4 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 PatRoom8_Flr_4 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Lab_Flr_4 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Basement Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_Records_Flr_1 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Corridor_Flr_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Corridor_Flr_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 PhysTherapy_Flr_3 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 Corridor_SE_Flr_3 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 Corridor_NW_Flr_3 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 Radiology_Flr_4 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Corridor_SE_Flr_4 Demand Load Branch,  !- Branch 46 Name
    HeatSys1 Corridor_NW_Flr_4 Demand Load Branch,  !- Branch 47 Name
    HeatSys1 Dining_Flr_5 Demand Load Branch,  !- Branch 48 Name
    HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch,  !- Branch 49 Name
    HeatSys1 Office1_Flr_5 Demand Load Branch,  !- Branch 50 Name
    HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch,  !- Branch 51 Name
    HeatSys1 Office3_Flr_5 Demand Load Branch,  !- Branch 52 Name
    HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch,  !- Branch 53 Name
    HeatSys1 Corridor_Flr_5 Demand Load Branch,  !- Branch 54 Name
    HeatSys1 Kitchen_Flr_5 Demand Load Branch,  !- Branch 55 Name
    HeatSys1 VAV_1 Demand Load Branch,  !- Branch 56 Name
    HeatSys1 VAV_2 Demand Load Branch,  !- Branch 57 Name
    HeatSys1 VAV_ER Demand Load Branch,  !- Branch 58 Name
    HeatSys1 VAV_OR Demand Load Branch,  !- Branch 59 Name
    HeatSys1 VAV_ICU Demand Load Branch,  !- Branch 60 Name
    HeatSys1 VAV_PATRMS Demand Load Branch,  !- Branch 61 Name
    HeatSys1 VAV_LABS Demand Load Branch,  !- Branch 62 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name




  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    180705.7,         !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 
    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,            !- Design Power Sizing Method
    ,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========



  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NaturalGas,              !- Fuel Type
1591977.04, !- Nominal Capacity {W}
0.8125, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


  SetpointManager:OutdoorAirReset,
    HeatSys1 Loop Setpoint Manager,                     !- Name
    Temperature,             !- Control Variable
    60.0,        !- Setpoint at Outdoor Low Temperature {C}
    -6.7,       !- Outdoor Low Temperature {C}
    48.89,        !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
    
  SetpointManager:Scheduled,
    Heat Recovery Chiller Bypass Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Heat Recovery Chiller Bypass Loop Setpoint Schedule,   !- Schedule Name
    Heat Recovery Chiller Outlet;  !- Setpoint Node or NodeList Name
    
  Schedule:Constant,
    Heat Recovery Chiller Bypass Loop Setpoint Schedule,
    Temperature,
    6.67;


  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



!-~~~~ ChlrMsc_tmpl ~~~




  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name
  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,  !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller1,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,  !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller2,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name


  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    CoolSys1 Supply Supply Side Branches,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name

    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    CoolSys1 Demand Demand Side Branches,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch,  !- Outlet Branch 1 Name
    CoolSys1 VAV_1 Demand Load Branch,  !- Branch 2 Name
    CoolSys1 VAV_2 Demand Load Branch,  !- Branch 3 Name
    CoolSys1 VAV_ER Demand Load Branch,  !- Branch 4 Name
    CoolSys1 VAV_OR Demand Load Branch,  !- Branch 5 Name
    CoolSys1 VAV_ICU Demand Load Branch,  !- Branch 6 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,  !- Branch 7 Name
    CoolSys1 VAV_LABS Demand Load Branch,  !- Branch 8 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 10 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 2 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 VAV_1 Demand Load Branch,  !- Outlet Branch 2 Name
    CoolSys1 VAV_2 Demand Load Branch,  !- Outlet Branch 3 Name
    CoolSys1 VAV_ER Demand Load Branch,  !- Outlet Branch 4 Name
    CoolSys1 VAV_OR Demand Load Branch,  !- Outlet Branch 5 Name
    CoolSys1 VAV_ICU Demand Load Branch,  !- Outlet Branch 6 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,  !- Outlet Branch 7 Name
    CoolSys1 VAV_LABS Demand Load Branch,  !- Outlet Branch 8 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch;  !- Outlet Branch 1 Name

  Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,  !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,  !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 VAV_1 Demand Load Branch,  !- Inlet Branch 2 Name
    CoolSys1 VAV_2 Demand Load Branch,  !- Inlet Branch 3 Name
    CoolSys1 VAV_ER Demand Load Branch,  !- Inlet Branch 4 Name
    CoolSys1 VAV_OR Demand Load Branch,  !- Inlet Branch 5 Name
    CoolSys1 VAV_ICU Demand Load Branch,  !- Inlet Branch 6 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,  !- Inlet Branch 7 Name
    CoolSys1 VAV_LABS Demand Load Branch,  !- Inlet Branch 8 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch;  !- Inlet Branch 1 Name

  ConnectorList,
    CoolSys1 Supply Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;  !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;  !- Connector 2 Name



  Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,  !- Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    73247.3533995408,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,  !- Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    73247.3533995408,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}






  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    105797.753908063,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
   Intermittent,            !- Pump Control Type
   ,                        !- Pump Flow Rate Schedule Name
   ,                        !- Pump Curve Name
   ,                        !- Impeller Diameter {m}
   ,                        !- VFD Control Type
   ,                        !- Pump rpm Schedule Name
   ,                        !- Minimum Pressure Schedule
   ,                        !- Maximum Pressure Schedule
   ,                        !- Minimum RPM Schedule
   ,                        !- Maximum RPM Schedule
   ,                        !- Zone Name
   ,                        !- Skin Loss Radiative Fraction
   ,                        !- Design Power Sizing Method
   ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
   1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
688162.845, !- Reference Capacity {W}
5.33, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0200398, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
WC_PD_GT150_2010_PA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_GT150_2010_PA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PA_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
688162.845, !- Reference Capacity {W}
5.33, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.0200398, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
WC_PD_GT150_2010_PA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_GT150_2010_PA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PA_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}


  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
700694.71, !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
700694.71, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name


  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    8.89,                    !- Setpoint at Outdoor Low Temperature {C}
    12.78,                    !- Outdoor Low Temperature {C}
    6.7,                     !- Setpoint at Outdoor High Temperature {C}
    21.11,                    !- Outdoor High Temperature {C}
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-~~~~ Chlr_WC_tmpl ~~~

  Sizing:Plant,
    CoolSys1_Supply,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    8.33;           !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1_Demand,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    8.33;           !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CoolSys1_Supply,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Supply Demand Side Branches,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
    CoolSys1 Supply Side Bypass,  !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Supply Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Bypass,  !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Bypass,  !- Name
    CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe ,  !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Supply Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,  !- Name
    CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,  !- Name
    CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name

  PlantLoop,
    CoolSys1_Demand,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  BranchList,
    CoolSys1 Demand Supply Side Branches,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
    CoolSys1 Demand Side Bypass,  !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Component 1 Outlet Node Name
    HeatExchanger:FluidToFluid,  !- Component 2 Object Type
    Heat Recovery Chiller Bypass Heat Exchanger,  !- Component 2 Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Component 2 Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Outlet;  !- Component 2 Outlet Node Name


  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Heat Exchanger Demand Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Bypass Heat Exchanger,   !- Component 1 Name
    CoolSys1 Exchanger  Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Side Bypass,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass,  !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass,  !- Name
    CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe ,  !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

  ConnectorList,
    CoolSys1 Demand Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,  !- Name
    CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,  !- Name
    CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name
    
HeatExchanger:FluidToFluid,
    Bypass Heat Exchanger,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Exchanger  Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1;                       !- Sizing Factor

    
  PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentList,
    CoolSys1 HeatExchanger,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Bypass Heat Exchanger;   !- Equipment 1 Name
    
  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
700694.71, !- Load Range 1 Upper Limit {W}
    CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name



  EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,  !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,      !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller1PumpFlow,        !- Name
    COOLSYS1 CHILLER1 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,        !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2Status,          !- Name
    COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
    Plant Component Chiller:Electric:ReformulatedEIR,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,  !- Name
    CoolSys1_Supply,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Program,          ! Addendum DV
    PlantPump_EMS_Program,              ! 
IF ChillerPlantDemandLoad < 688162.845, ! Addendum DV EMS Chiller Capacity.  Will be overriden by sizing script.
      SET Chiller2PumpStatus = 0,  !- <none>
    SET Chiller2Status = 0,  !- <none>
    SET Chiller2PumpFlow = 0,!- <none>
    ELSE,                    !- <none>
    SET Chiller2PumpStatus = 1,  !- <none>
    SET Chiller2Status = 1,  !- <none>
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    PlantPump_EMS_Program Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PlantPump_EMS_Program;   !- Program Name 1




!-~~~~ Tower_tmpl ~~~


!- Design Loop Exit Temperature: Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Loop Design Temperature Difference: Per  90.1-2010 G3.1.3.13, design temperature rise of 10F (range temperature).
!- Sizing Option: new inputs after V8.3. We choose coincident to be aligned with system sizing. Default (leaving blank) is noncoincident.
!- Zone Timesteps in Averaging Window: alignment with system inputs for Timesteps in Averaging Window.
!- Coincident Sizing Factor Mode: GlobalCoolingSizingFactor aligns with the system level sizing parameter inputs.


  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444444,                    !- Design Loop Exit Temperature {C}
    5.55555555555556,                     !- Loop Design Temperature Difference {deltaC}
    Coincident,      !- Sizing Option
    6,                  !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name

    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name

    TowerWaterSys Demand Load Branch 3,  !- Branch Name

    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name
    
  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name


  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

 !- Minimum and maximum Loop Temperatures are relaxed and not used to set the control or sizing limits.

  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
700694.71, !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
700694.71, !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name


  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name


  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name

    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name

    TowerWaterSys Demand Load Branch 3,  !- Outlet Branch Name

    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name

    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name

    TowerWaterSys Demand Load Branch 3,  !- Inlet Branch Name

    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

  OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name

  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

!- Design Outdoor Air Wet-Bulb Temperature from the EPW file
!- Design Range Temperature is set to 10 deltaF per 90.1-2010 G3.1.3.13
!- Design Approach Temperature. Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Therefore, we use Design Approach Temperature to set condenser water design supply temperature, i.e. Design Approach Temperature = min(10F, (85 - Design OA WbT from EPW))

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    20,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,           !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.03419355, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
19432.5173310202, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    4,                        !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    20,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,           !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.03419355, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
19432.5173310202, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    4,                        !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor


  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    4,                       !- Number of Pumps in Bank

    SEQUENTIAL,              !- Flow Sequencing Control Scheme
    148556.624928012,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909, !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller1_Status,         !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller2_Status,         !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveInput,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveValue,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    TowerCurveOutput,        !- Name
    Tower_Fan_Curve,         !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type


  EnergyManagementSystem:Program,
    ChangTowerFlow,          !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,  !- <none>
    ELSE,                    !- <none>
    SET AirInput = 0.2,      !- <none>
    ENDIF,                   !- <none>
    SET TowerCurveOutput =  2* (AirInput^3),  !- <none>
    ELSE,                    !- <none>
    SET TowerCurveOutput = SensedCurveValue,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ChangTowerFlow;          !- Program Name 1


!-~~~~ Chlr_HR_tmpl ~~~

  Schedule:Constant,
    Heat Recovery Chiller Setpoint,
    Temperature,
    48.89;  

  Schedule:Constant,
    Dummy Water Heater Setpoint,
    Temperature,
    10.0;  !- Low enough to ensure that the burner doesn't turn on

  Schedule:Constant,
    Bypass Heat Exchanger Status,
    Any Number,
    1;

  Sizing:Plant,
    Heat Recovery Water Loop,!- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.89,                   !- Design Loop Exit Temperature {C}
    13.89;                      !- Loop Design Temperature Difference {deltaC}
    
  Sizing:Plant,
    Heat Recovery Chiller Bypass Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    8.33;                    !- Loop Design Temperature Difference {deltaC}

  ConnectorList,
    Heat Recovery Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Recovery Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Recovery Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Heat Recovery Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Recovery Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Recovery Mixer;     !- Connector 2 Name

  BranchList,
    Heat Recovery Chiller Bypass Loop Supply Side Branches,  !- Name
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Branch 1 Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch,  !- Branch 2 Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch;  !- Branch 3 Name

  BranchList,
    Heat Recovery Chiller Bypass Loop Demand Side Branches,  !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Branch 1 Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch,  !- Branch 2 Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch;  !- Branch 3 Name

  Branch,
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Pump,  !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Pump Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Heat Recovery Chiller,   !- Component 1 Name
    Heat Recovery Chiller Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,  !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,  !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,  !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller Bypass Loop Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Heat Recovery Chiller Bypass Heat Exchanger,  !- Component 1 Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,  !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet;  !- Component 1 Outlet Node Name

  BranchList,
    Heat Recovery Supply Side Branches,  !- Name
    Heat Recovery Supply Inlet Branch,  !- Branch 1 Name
    Dummy Water Heater Branch,  !- Branch 2 Name
    Heat Recovery Supply Outlet Branch;  !- Branch 3 Name

  BranchList,
    Heat Recovery Demand Side Branches,  !- Name
    Heat Recovery Inlet Branch,  !- Branch 1 Name
    Heat Recovery Chiller HR Branch,    !- Branch 2 Name
    Heat Recovery Bypass Branch,  !- Branch 3 Name
    Heat Recovery Outlet Branch;  !- Branch 4 Name

  Branch,
    TowerWaterSys Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,  !- Component 1 Object Type
    Heat Recovery Chiller,              !- Component 1 Name
    Heat Recovery Chiller Condenser Inlet,   !- Component 1 Inlet Node Name
    Heat Recovery Chiller Condenser Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Heat Recovery Circ Pump, !- Component 1 Name
    Heat Recovery Supply Inlet Node,  !- Component 1 Inlet Node Name
    Heat Recovery Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Dummy Water Heater Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Dummy Water Heater,   !- Component 1 Name
    Dummy Water Heater Source Side Inlet Node,  !- Component 1 Inlet Node Name
    Dummy Water Heater Source Side Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Supply Outlet,  !- Component 1 Name
    Heat Recovery Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heat Recovery Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Inlet Pipe,!- Component 1 Name
    Heat Recovery Demand Inlet Node,  !- Component 1 Inlet Node Name
    Heat Recovery Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Chiller HR Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,  !- Component 1 Object Type
    Heat Recovery Chiller,              !- Component 1 Name
    Heat Recovery Chiller HR Inlet Node,!- Component 1 Inlet Node Name
    Heat Recovery Chiller HR Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Bypass,    !- Component 1 Name
    Heat Recovery Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heat Recovery Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heat Recovery Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Recovery Outlet Pipe,  !- Component 1 Name
    Heat Recovery Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heat Recovery Demand Outlet Node;  !- Component 1 Outlet Node Name
    
  Connector:Splitter,
    Heat Recovery Chiller Bypass Loop Supply Splitter,  !- Name
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Inlet Branch Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    Heat Recovery Chiller Bypass Loop Demand Splitter,  !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Inlet Branch Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Heat Recovery Chiller Bypass Loop Supply Mixer,  !- Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch,  !- Outlet Branch Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    Heat Recovery Chiller Bypass Loop Demand Mixer,  !- Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch,  !- Outlet Branch Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch;  !- Inlet Branch 1 Name

  ConnectorList,
    Heat Recovery Chiller Bypass Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Recovery Chiller Bypass Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Recovery Chiller Bypass Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Heat Recovery Chiller Bypass Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Recovery Chiller Bypass Loop Demand Mixer;  !- Connector 2 Name

  Pipe:Adiabatic,
    Heat Recovery Supply Outlet,  !- Name
    Heat Recovery Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Heat Recovery Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heat Recovery Inlet Pipe,!- Name
    Heat Recovery Demand Inlet Node,  !- Inlet Node Name
    Heat Recovery Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heat Recovery Bypass,    !- Name
    Heat Recovery Bypass Inlet Node,  !- Inlet Node Name
    Heat Recovery Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heat Recovery Outlet Pipe,  !- Name
    Heat Recovery Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Heat Recovery Demand Outlet Node;  !- Outlet Node Name
    
  Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,  !- Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,  !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,  !- Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;  !- Outlet Node Name

  PlantLoop,
    Heat Recovery Water Loop,!- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heat Recovery Loop Operation,      !- Plant Equipment Operation Scheme Name
    Heat Recovery Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    50,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Heat Recovery Supply Inlet Node,  !- Plant Side Inlet Node Name
    Heat Recovery Supply Outlet Node,  !- Plant Side Outlet Node Name
    Heat Recovery Supply Side Branches,  !- Plant Side Branch List Name
    Heat Recovery Supply Side Connectors,  !- Plant Side Connector List Name
    Heat Recovery Demand Inlet Node,  !- Demand Side Inlet Node Name
    Heat Recovery Demand Outlet Node,  !- Demand Side Outlet Node Name
    Heat Recovery Demand Side Branches,  !- Demand Side Branch List Name
    Heat Recovery Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    Heat Recovery Chiller Bypass Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heat Recovery Chiller Bypass Loop Operation,  !- Plant Equipment Operation Scheme Name
    Heat Recovery Chiller Outlet,  !- Loop Temperature Setpoint Node Name
    50,                      !- Maximum Loop Temperature {C}
    1,       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Plant Side Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet,  !- Plant Side Outlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Side Branches,  !- Plant Side Branch List Name
    Heat Recovery Chiller Bypass Loop Supply Connectors,  !- Plant Side Connector List Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Demand Side Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet,  !- Demand Side Outlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Side Branches,  !- Demand Side Branch List Name
    Heat Recovery Chiller Bypass Loop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Heat Recovery Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Dummy Water Heater Only,       !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Heat Recovery Chiller Bypass Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Heat Recovery Chiller,   !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Heat Recovery Chiller,   !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
100000000000000, !- Load Range 1 Upper Limit {W}
    Heat Recovery Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Dummy Water Heater Only,       !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,                 !- Load Range 1 Upper Limit {W}
    Heat Recovery Plant Equipment List;           !- Range 1 Equipment List Name

  PlantEquipmentList,
    Heat Recovery Plant Equipment List,           !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Dummy Water Heater;   !- Equipment 1 Name
    
  PlantEquipmentList,
    Heat Recovery Equipment List,  !- Name
    Chiller:Electric:EIR,  !- Equipment 1 Object Type
    Heat Recovery Chiller;              !- Equipment 1 Name
    
  PlantEquipmentList,
    Bypass Heat Exchanger ,   !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Bypass Heat Exchanger ;   !- Equipment 1 Name
  
  Connector:Splitter,
    Heat Recovery Supply Splitter,  !- Name
    Heat Recovery Supply Inlet Branch,  !- Inlet Branch Name
    Dummy Water Heater Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    Heat Recovery Splitter,  !- Name
    Heat Recovery Inlet Branch,  !- Inlet Branch Name
    Heat Recovery Chiller HR Branch,    !- Outlet Branch 1 Name
    Heat Recovery Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Heat Recovery Supply Mixer,  !- Name
    Heat Recovery Supply Outlet Branch,  !- Outlet Branch Name
    Dummy Water Heater Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    Heat Recovery Mixer,     !- Name
    Heat Recovery Outlet Branch,  !- Outlet Branch Name
    Heat Recovery Chiller HR Branch,    !- Inlet Branch 1 Name
    Heat Recovery Bypass Branch;  !- Inlet Branch 2 Name

  OutdoorAir:Node,
    Dummy Water Heater OA Node;              !- Name

  SetpointManager:Scheduled,
      Heat Recovery Chiller Setpoint,                   !- Name
      Temperature,             !- Control Variable
      Heat Recovery Chiller Setpoint,                   !- Schedule Name
      Heat Recovery Chiller HR Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
      Dummy Water Heater Setpoint,            !- Name
      Temperature,             !- Control Variable
      Dummy Water Heater Setpoint,                   !- Schedule Name
      Heat Recovery Supply Outlet Node;  !- Setpoint Node or NodeList Name


  Chiller:Electric:EIR,
    Heat Recovery Chiller,   !- Name
96342.7983, !- Reference Capacity {W}
2.705, !- Reference COP {W/W}
    6.67,        !- Reference Leaving Chilled Water Temperature {C}
    23.88,        !- Reference Entering Condenser Fluid Temperature {C}
0.00422353005145731, !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
Lp2LpChlr_CAP_FT, !- Cooling Capacity Function of Temperature Curve Name
Lp2LpChlr_EIR_FT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
Lp2LpChlr_PLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Heat Recovery Chiller Inlet,  !- Chilled Water Inlet Node Name
    Heat Recovery Chiller Outlet,  !- Chilled Water Outlet Node Name
    Heat Recovery Chiller Condenser Inlet,  !- Condenser Inlet Node Name
    Heat Recovery Chiller Condenser Outlet,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    autosize,                !- Design Heat Recovery Water Flow Rate {m3/s}
    Heat Recovery Chiller HR Inlet Node,  !- Heat Recovery Inlet Node Name
    Heat Recovery Chiller HR Outlet Node,  !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    Heat Recovery Chiller HR Outlet Node,  !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory
    
  Curve:Quadratic,
    Lp2LpChlr_PLR,           !- Name
    0.02297712,              !- Coefficient1 Constant
    0.90150452,              !- Coefficient2 x
    0.07551826,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
    
  Curve:Biquadratic,
    Lp2LpChlr_CAP_FT,        !- Name
    1.087789472,             !- Coefficient1 Constant
    0.0404749,               !- Coefficient2 x
    0.000308567,             !- Coefficient3 x**2
    -0.003035172,            !- Coefficient4 y
    -9.93726E-05,            !- Coefficient5 y**2
    -0.000313643,            !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    999,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    999,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Lp2LpChlr_EIR_FT,        !- Name
    0.457251364,             !- Coefficient1 Constant
    -0.007255161,            !- Coefficient2 x
    0.000255435,             !- Coefficient3 x**2
    0.00659246,              !- Coefficient4 y
    0.000238374,             !- Coefficient5 y**2
    -0.000294649,            !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    999,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    999,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Pump:VariableSpeed,
    Heat Recovery Circ Pump, !- Name
    Heat Recovery Supply Inlet Node,  !- Inlet Node Name
    Heat Recovery Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    0,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type
    
  Pump:VariableSpeed,
    Heat Recovery Chiller Bypass Loop Pump,  !- Name
    Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    73247.3533995408,                    !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 
   0,                       !- Design Minimum Flow Rate {m3/s}
   Intermittent,            !- Pump Control Type
   ,                        !- Pump Flow Rate Schedule Name
   ,                        !- Pump Curve Name
   ,                        !- Impeller Diameter {m}
   ,                        !- VFD Control Type
   ,                        !- Pump rpm Schedule Name
   ,                        !- Minimum Pressure Schedule
   ,                        !- Maximum Pressure Schedule
   ,                        !- Minimum RPM Schedule
   ,                        !- Maximum RPM Schedule
   ,                        !- Zone Name
   ,                        !- Skin Loss Radiative Fraction
   ,                        !- Design Power Sizing Method
   ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
   1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  HeatExchanger:FluidToFluid,
    Heat Recovery Chiller Bypass Heat Exchanger,  !- Name
    Bypass Heat Exchanger Status,  !- Availability Schedule Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,  !- Loop Demand Side Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Loop Supply Side Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Outlet,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    ,                        !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1;                       !- Sizing Factor

  EnergyManagementSystem:Sensor,
    HotWaterDemand,          !- Name
    HeatSys1,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Heating Demand Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CHWR,
    Heat Recovery Chiller Inlet,
    System Node Temperature;

  EnergyManagementSystem:Actuator,
    BypassHXStatus,          !- Name
    Bypass Heat Exchanger Status,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
    
  EnergyManagementSystem:Actuator,
    HRC_SPM_Reset,  !- Name
    Heat Recovery Chiller Bypass Loop Setpoint Schedule,  !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    BypassHXStatus_Manager,  !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    BypassHXStatus_Prg;          !- Program Name 1

  EnergyManagementSystem:Program,            ! HtRecChlr
    BypassHXStatus_Prg,          !- Name
    SET HLOAD = HotWaterDemand /  (96342.7983 * ((1/2.705) + 1)), ! HtRecChlr EMS HR Chiller Condenser Capacity
    SET HLOAD = @Min HLOAD 1,
    SET HLOAD = CHWR - (HLOAD * 8.33),
    SET HLOAD = @Max HLOAD 6.7,
    SET HRC_SPM_Reset = @Min HLOAD 14.44;

  EnergyManagementSystem:GlobalVariable,
    HLOAD;      !- Erl Variable 1 Name


!-~~~~ MZSys_tmpl ~~~

!    vav_1_min_oa =     4.3268
!    add_ck_vav_1 = Yes
!    VAV_1_ERV = Yes
!    VAV_1_ERV_power = 3154.479


!-   ===========  All central AHU objects for system:  VAV_1 ===========
  Sizing:System,
    VAV_1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         4.3268,          !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    -15,                     !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.007,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_1_OANode List,    !- Name
    VAV_1_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_1 Air Loop Branches,  !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,             !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_1 Cooling Coil,  !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_1 Heating Coil,  !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_1 Fan,       !- Component 4 Name
    VAV_1_HeatC-VAV_1 FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_1,                !- Name
    VAV_1_Controllers,    !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_1 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_1_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,             !- Name
    VAV_1_OA_Controllers, !- Controller List Name
    VAV_1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_1_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_1_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_1_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_1_OAMixing Box,    !- Name
    VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    VAV_1 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_1_OARelief Node,  !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_1 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1 FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1 FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1 FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_1_OA_Controller,  !- Name
    VAV_1_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
    VAV_1_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    BLDG_OA_FRAC_SCH,        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_1 Max OA Fraction,   !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_1_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_1,            !- Name
     VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,  !- Name
     VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_1 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node,  !- Outlet 1 Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_Flr_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_Flr_2 VAV Box Inlet Node,  !- Outlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node;  !- Outlet 8 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
     VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node,  !- Inlet 1 Node Name
    Office1_Mult4_Flr_1 Return Air Node,  !- Inlet 2 Node Name
    Lobby_Records_Flr_1 Return Air Node,  !- Inlet 3 Node Name
    Corridor_Flr_1 Return Air Node,  !- Inlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Inlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Inlet 6 Node Name
    Corridor_Flr_2 Return Air Node,  !- Inlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Inlet 8 Node Name

  Fan:VariableVolume,
     VAV_1 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6175, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.95, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_1_HeatC-VAV_1 FanNode,  !- Air Inlet Node Name
     VAV_1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_1 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_1_OA-VAV_1_CoolCNode,  !- Reference Setpoint Node Name
    VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_1 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_1_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_1 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_1_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_1 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    3154.479,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_1_DCV,        !- Name
    BLDG_OA_FRAC_SCH,        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Basement,             !- Zone 1 Name
    SZ DSOA Basement,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Office1_Mult4_Flr_1,             !- Zone 2 Name
    SZ DSOA Office1_Mult4_Flr_1,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Lobby_Records_Flr_1,             !- Zone 3 Name
    SZ DSOA Lobby_Records_Flr_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Corridor_Flr_1,             !- Zone 4 Name
    SZ DSOA Corridor_Flr_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    ER_NurseStn_Lobby_Flr_1,             !- Zone 5 Name
    SZ DSOA ER_NurseStn_Lobby_Flr_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    ICU_NurseStn_Lobby_Flr_2,             !- Zone 6 Name
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Flr_2,             !- Zone 7 Name
    SZ DSOA Corridor_Flr_2,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    OR_NurseStn_Lobby_Flr_2,             !- Zone 8 Name
    SZ DSOA OR_NurseStn_Lobby_Flr_2,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 8

  EnergyManagementSystem:Sensor,
      vav_1_OA_VRP,                  !- Name
      VAV_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_1_OA,                      !- Name
      VAV_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_1_SUPPLY_FLOW,                      !- Name
      VAV_1_OA-VAV_1_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_1_MAX_OA_FRAC,             !- Name
      VAV_1 Max OA Fraction,   !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_1_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_1_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_1_MAX_OA_FRAC,             !- Name
      IF vav_1_OA > vav_1_OA_VRP,          !- Program Line 1
      SET vav_1_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_1_SUPPLY_FLOW > 0, !- A5
      SET vav_1_MAX_OA_FRAC =      4.3268 / vav_1_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_1_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_1_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_1 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
    8.89,                !- Design Inlet Water Temperature {C}

  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_1 CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_1 CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,    !- Air Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1 Cooling Coil,  !- Component 1 Name
    VAV_1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_1_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_1_CoolC-VAV_1_HeatCNode,   !- Sensor Node Name
    VAV_1 CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_1 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_1 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_1 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,    !- Air Inlet Node Name
    VAV_1_HeatC-VAV_1 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_1 Heating Coil,  !- Component 1 Name
    VAV_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_1_HeatC-VAV_1 FanNode,   !- Sensor Node Name
    VAV_1 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Basement ~~~


  Sizing:Zone,
    Basement,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Basement_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003683,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Basement Thermostat,      !- Name
    Basement,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Basement VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Basement HCoil Water Inlet,  !- Water Inlet Node Name
    Basement HCoil Water Outlet,  !- Water Outlet Node Name
    Basement VAV Box Damper Node,    !- Air Inlet Node Name
    Basement VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Basement Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Basement HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Basement ~~~

  NodeList,
    Basement Inlet Nodes, !- Name
    Basement VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement,                 !- Zone Name
    Basement Equipment,       !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,      !- Zone Air Node Name
    Basement Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Basement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,     !- Name
    Basement VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement VAV Box Component;  !- Air Terminal Name




  AirTerminal:SingleDuct:VAV:Reheat,
    Basement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Basement VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.376,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Basement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Basement VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Office1_Mult4_Flr_1 ~~~


  Sizing:Zone,
    Office1_Mult4_Flr_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office1_Mult4_Flr_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Office1_Mult4_Flr_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Mult4_Flr_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004826,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Office1_Mult4_Flr_1 Thermostat,      !- Name
    Office1_Mult4_Flr_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Mult4_Flr_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Office1_Mult4_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Mult4_Flr_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Office1_Mult4_Flr_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Office1_Mult4_Flr_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Office1_Mult4_Flr_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Office1_Mult4_Flr_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Office1_Mult4_Flr_1 ~~~

  NodeList,
    Office1_Mult4_Flr_1 Inlet Nodes, !- Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Office1_Mult4_Flr_1,                 !- Zone Name
    Office1_Mult4_Flr_1 Equipment,       !- Zone Conditioning Equipment List Name
    Office1_Mult4_Flr_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office1_Mult4_Flr_1 Air Node,      !- Zone Air Node Name
    Office1_Mult4_Flr_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office1_Mult4_Flr_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office1_Mult4_Flr_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Office1_Mult4_Flr_1 VAV Box,     !- Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Mult4_Flr_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Mult4_Flr_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.122,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Lobby_Records_Flr_1 ~~~


  Sizing:Zone,
    Lobby_Records_Flr_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_Records_Flr_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Lobby_Records_Flr_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Records_Flr_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Lobby_Records_Flr_1 Thermostat,      !- Name
    Lobby_Records_Flr_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Records_Flr_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_Records_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_Records_Flr_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Lobby_Records_Flr_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Lobby_Records_Flr_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Lobby_Records_Flr_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_Records_Flr_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Lobby_Records_Flr_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Lobby_Records_Flr_1 ~~~

  NodeList,
    Lobby_Records_Flr_1 Inlet Nodes, !- Name
    Lobby_Records_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Records_Flr_1,                 !- Zone Name
    Lobby_Records_Flr_1 Equipment,       !- Zone Conditioning Equipment List Name
    Lobby_Records_Flr_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Records_Flr_1 Air Node,      !- Zone Air Node Name
    Lobby_Records_Flr_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Lobby_Records_Flr_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_Records_Flr_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Lobby_Records_Flr_1 VAV Box,     !- Name
    Lobby_Records_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Records_Flr_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Records_Flr_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby_Records_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.365,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Records_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Flr_1 ~~~


  Sizing:Zone,
    Corridor_Flr_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Flr_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Flr_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Flr_1 Thermostat,      !- Name
    Corridor_Flr_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Flr_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Flr_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Flr_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Flr_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Flr_1 ~~~

  NodeList,
    Corridor_Flr_1 Inlet Nodes, !- Name
    Corridor_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_1,                 !- Zone Name
    Corridor_Flr_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Flr_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_1 Air Node,      !- Zone Air Node Name
    Corridor_Flr_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Flr_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_1 VAV Box,     !- Name
    Corridor_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Flr_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.393,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: ER_NurseStn_Lobby_Flr_1 ~~~


  Sizing:Zone,
    ER_NurseStn_Lobby_Flr_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ER_NurseStn_Lobby_Flr_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  ER_NurseStn_Lobby_Flr_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA ER_NurseStn_Lobby_Flr_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    ER_NurseStn_Lobby_Flr_1 Thermostat,      !- Name
    ER_NurseStn_Lobby_Flr_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_NurseStn_Lobby_Flr_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ER_NurseStn_Lobby_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 HCoil Water Inlet,  !- Water Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 HCoil Water Outlet,  !- Water Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,    !- Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    ER_NurseStn_Lobby_Flr_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: ER_NurseStn_Lobby_Flr_1 ~~~

  NodeList,
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes, !- Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    ER_NurseStn_Lobby_Flr_1,                 !- Zone Name
    ER_NurseStn_Lobby_Flr_1 Equipment,       !- Zone Conditioning Equipment List Name
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Air Node,      !- Zone Air Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ER_NurseStn_Lobby_Flr_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ER_NurseStn_Lobby_Flr_1 VAV Box,     !- Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    ER_NurseStn_Lobby_Flr_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.202,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: ICU_NurseStn_Lobby_Flr_2 ~~~


  Sizing:Zone,
    ICU_NurseStn_Lobby_Flr_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  ICU_NurseStn_Lobby_Flr_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    ICU_NurseStn_Lobby_Flr_2 Thermostat,      !- Name
    ICU_NurseStn_Lobby_Flr_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 HCoil Water Inlet,  !- Water Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 HCoil Water Outlet,  !- Water Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,    !- Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    ICU_NurseStn_Lobby_Flr_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: ICU_NurseStn_Lobby_Flr_2 ~~~

  NodeList,
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes, !- Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    ICU_NurseStn_Lobby_Flr_2,                 !- Zone Name
    ICU_NurseStn_Lobby_Flr_2 Equipment,       !- Zone Conditioning Equipment List Name
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Air Node,      !- Zone Air Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ICU_NurseStn_Lobby_Flr_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ICU_NurseStn_Lobby_Flr_2 VAV Box,     !- Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    ICU_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.161,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Flr_2 ~~~


  Sizing:Zone,
    Corridor_Flr_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Flr_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Flr_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Flr_2 Thermostat,      !- Name
    Corridor_Flr_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Flr_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Flr_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Flr_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Flr_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Flr_2 ~~~

  NodeList,
    Corridor_Flr_2 Inlet Nodes, !- Name
    Corridor_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_2,                 !- Zone Name
    Corridor_Flr_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Flr_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_2 Air Node,      !- Zone Air Node Name
    Corridor_Flr_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Flr_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_2 VAV Box,     !- Name
    Corridor_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Flr_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.526,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: OR_NurseStn_Lobby_Flr_2 ~~~


  Sizing:Zone,
    OR_NurseStn_Lobby_Flr_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA OR_NurseStn_Lobby_Flr_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  OR_NurseStn_Lobby_Flr_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA OR_NurseStn_Lobby_Flr_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    OR_NurseStn_Lobby_Flr_2 Thermostat,      !- Name
    OR_NurseStn_Lobby_Flr_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR_NurseStn_Lobby_Flr_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    OR_NurseStn_Lobby_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 HCoil Water Inlet,  !- Water Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 HCoil Water Outlet,  !- Water Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,    !- Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
    OR_NurseStn_Lobby_Flr_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: OR_NurseStn_Lobby_Flr_2 ~~~

  NodeList,
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes, !- Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    OR_NurseStn_Lobby_Flr_2,                 !- Zone Name
    OR_NurseStn_Lobby_Flr_2 Equipment,       !- Zone Conditioning Equipment List Name
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Air Node,      !- Zone Air Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    OR_NurseStn_Lobby_Flr_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    OR_NurseStn_Lobby_Flr_2 VAV Box,     !- Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    OR_NurseStn_Lobby_Flr_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.197,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_2_min_oa =     4.4797
!    add_ck_vav_2 = Yes
!    VAV_2_ERV = No
!    VAV_2_ERV_power = 3264.18475


!-   ===========  All central AHU objects for system:  VAV_2 ===========
  Sizing:System,
    VAV_2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         4.4797,          !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    -15,                     !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.007,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_2_OANode List,    !- Name
    VAV_2_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_2 Air Loop Branches,  !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,             !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_2 Cooling Coil,  !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_2 Heating Coil,  !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_2 Fan,       !- Component 4 Name
    VAV_2_HeatC-VAV_2 FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_2,                !- Name
    VAV_2_Controllers,    !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,             !- Name
    VAV_2_OA_Controllers, !- Controller List Name
    VAV_2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_2_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_2_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_2_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_2_OAMixing Box,    !- Name
    VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
    VAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name

    VAV_2_OARelief Node,  !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_2 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2 FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2 FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2 FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_2_OA_Controller,  !- Name
    VAV_2_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
    VAV_2_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,  !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    BLDG_OA_FRAC_SCH,        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_2 Max OA Fraction,   !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_2_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_2,            !- Name
     VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,  !- Name
     VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_2 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Radiology_Flr_4 VAV Box Inlet Node,  !- Outlet 5 Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Dining_Flr_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Outlet 10 Node Name
    Office1_Flr_5 VAV Box Inlet Node,  !- Outlet 11 Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Outlet 12 Node Name
    Office3_Flr_5 VAV Box Inlet Node,  !- Outlet 13 Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Outlet 14 Node Name
    Corridor_Flr_5 VAV Box Inlet Node;  !- Outlet 15 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
     VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    PhysTherapy_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    NurseStn_Lobby_Flr_3 Return Air Node,  !- Inlet 2 Node Name
    Corridor_SE_Flr_3 Return Air Node,  !- Inlet 3 Node Name
    Corridor_NW_Flr_3 Return Air Node,  !- Inlet 4 Node Name
    Radiology_Flr_4 Return Air Node,  !- Inlet 5 Node Name
    NurseStn_Lobby_Flr_4 Return Air Node,  !- Inlet 6 Node Name
    Corridor_SE_Flr_4 Return Air Node,  !- Inlet 7 Node Name
    Corridor_NW_Flr_4 Return Air Node,  !- Inlet 8 Node Name
    Dining_Flr_5 Return Air Node,  !- Inlet 9 Node Name
    NurseStn_Lobby_Flr_5 Return Air Node,  !- Inlet 10 Node Name
    Office1_Flr_5 Return Air Node,  !- Inlet 11 Node Name
    Office2_Mult5_Flr_5 Return Air Node,  !- Inlet 12 Node Name
    Office3_Flr_5 Return Air Node,  !- Inlet 13 Node Name
    Office4_Mult6_Flr_5 Return Air Node,  !- Inlet 14 Node Name
    Corridor_Flr_5 Return Air Node;  !- Inlet 15 Node Name

  Fan:VariableVolume,
     VAV_2 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6201, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.954, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_2_HeatC-VAV_2 FanNode,  !- Air Inlet Node Name
     VAV_2 Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Controller:MechanicalVentilation,
    VAV_2_DCV,        !- Name
    BLDG_OA_FRAC_SCH,        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    PhysTherapy_Flr_3,             !- Zone 1 Name
    SZ DSOA PhysTherapy_Flr_3,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    NurseStn_Lobby_Flr_3,             !- Zone 2 Name
    SZ DSOA NurseStn_Lobby_Flr_3,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Corridor_SE_Flr_3,             !- Zone 3 Name
    SZ DSOA Corridor_SE_Flr_3,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Corridor_NW_Flr_3,             !- Zone 4 Name
    SZ DSOA Corridor_NW_Flr_3,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Radiology_Flr_4,             !- Zone 5 Name
    SZ DSOA Radiology_Flr_4,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    NurseStn_Lobby_Flr_4,             !- Zone 6 Name
    SZ DSOA NurseStn_Lobby_Flr_4,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Corridor_SE_Flr_4,             !- Zone 7 Name
    SZ DSOA Corridor_SE_Flr_4,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    Corridor_NW_Flr_4,             !- Zone 8 Name
    SZ DSOA Corridor_NW_Flr_4,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 8
    Dining_Flr_5,             !- Zone 9 Name
    SZ DSOA Dining_Flr_5,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 9
    NurseStn_Lobby_Flr_5,             !- Zone 10 Name
    SZ DSOA NurseStn_Lobby_Flr_5,     !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 10
    Office1_Flr_5,             !- Zone 11 Name
    SZ DSOA Office1_Flr_5,     !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 11
    Office2_Mult5_Flr_5,             !- Zone 12 Name
    SZ DSOA Office2_Mult5_Flr_5,     !- Design Specification Outdoor Air Object Name 12
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 12
    Office3_Flr_5,             !- Zone 13 Name
    SZ DSOA Office3_Flr_5,     !- Design Specification Outdoor Air Object Name 13
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 13
    Office4_Mult6_Flr_5,             !- Zone 14 Name
    SZ DSOA Office4_Mult6_Flr_5,     !- Design Specification Outdoor Air Object Name 14
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 14
    Corridor_Flr_5,             !- Zone 15 Name
    SZ DSOA Corridor_Flr_5,     !- Design Specification Outdoor Air Object Name 15
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 15

  EnergyManagementSystem:Sensor,
      vav_2_OA_VRP,                  !- Name
      VAV_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_2_OA,                      !- Name
      VAV_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_2_SUPPLY_FLOW,                      !- Name
      VAV_2_OA-VAV_2_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_2_MAX_OA_FRAC,             !- Name
      VAV_2 Max OA Fraction,   !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_2_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_2_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_2_MAX_OA_FRAC,             !- Name
      IF vav_2_OA > vav_2_OA_VRP,          !- Program Line 1
      SET vav_2_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_2_SUPPLY_FLOW > 0, !- A5
      SET vav_2_MAX_OA_FRAC =      4.4797 / vav_2_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_2_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_2_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_2 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
    8.89,                !- Design Inlet Water Temperature {C}

  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_2 CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_2 CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,    !- Air Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2 Cooling Coil,  !- Component 1 Name
    VAV_2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_2_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_2_CoolC-VAV_2_HeatCNode,   !- Sensor Node Name
    VAV_2 CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_2 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_2 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_2 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,    !- Air Inlet Node Name
    VAV_2_HeatC-VAV_2 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_2 Heating Coil,  !- Component 1 Name
    VAV_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_2_HeatC-VAV_2 FanNode,   !- Sensor Node Name
    VAV_2 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: PhysTherapy_Flr_3 ~~~


  Sizing:Zone,
    PhysTherapy_Flr_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA PhysTherapy_Flr_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  PhysTherapy_Flr_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA PhysTherapy_Flr_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000381,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    PhysTherapy_Flr_3 Thermostat,      !- Name
    PhysTherapy_Flr_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PhysTherapy_Flr_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    PhysTherapy_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PhysTherapy_Flr_3 HCoil Water Inlet,  !- Water Inlet Node Name
    PhysTherapy_Flr_3 HCoil Water Outlet,  !- Water Outlet Node Name
    PhysTherapy_Flr_3 VAV Box Damper Node,    !- Air Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 PhysTherapy_Flr_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    PhysTherapy_Flr_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: PhysTherapy_Flr_3 ~~~

  NodeList,
    PhysTherapy_Flr_3 Inlet Nodes, !- Name
    PhysTherapy_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    PhysTherapy_Flr_3,                 !- Zone Name
    PhysTherapy_Flr_3 Equipment,       !- Zone Conditioning Equipment List Name
    PhysTherapy_Flr_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PhysTherapy_Flr_3 Air Node,      !- Zone Air Node Name
    PhysTherapy_Flr_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    PhysTherapy_Flr_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    PhysTherapy_Flr_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    PhysTherapy_Flr_3 VAV Box,     !- Name
    PhysTherapy_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    PhysTherapy_Flr_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    PhysTherapy_Flr_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PhysTherapy_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.223,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    PhysTherapy_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: NurseStn_Lobby_Flr_3 ~~~


  Sizing:Zone,
    NurseStn_Lobby_Flr_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NurseStn_Lobby_Flr_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_3 Thermostat,      !- Name
    NurseStn_Lobby_Flr_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 HCoil Water Inlet,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_3 HCoil Water Outlet,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Damper Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: NurseStn_Lobby_Flr_3 ~~~

  NodeList,
    NurseStn_Lobby_Flr_3 Inlet Nodes, !- Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_3,                 !- Zone Name
    NurseStn_Lobby_Flr_3 Equipment,       !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_3 Air Node,      !- Zone Air Node Name
    NurseStn_Lobby_Flr_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_3 VAV Box,     !- Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.25,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_SE_Flr_3 ~~~


  Sizing:Zone,
    Corridor_SE_Flr_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_SE_Flr_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_SE_Flr_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_SE_Flr_3 Thermostat,      !- Name
    Corridor_SE_Flr_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_SE_Flr_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_SE_Flr_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_SE_Flr_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_SE_Flr_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_SE_Flr_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_SE_Flr_3 ~~~

  NodeList,
    Corridor_SE_Flr_3 Inlet Nodes, !- Name
    Corridor_SE_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_3,                 !- Zone Name
    Corridor_SE_Flr_3 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_3 Air Node,      !- Zone Air Node Name
    Corridor_SE_Flr_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_SE_Flr_3 VAV Box,     !- Name
    Corridor_SE_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_SE_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.48,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_NW_Flr_3 ~~~


  Sizing:Zone,
    Corridor_NW_Flr_3,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_NW_Flr_3,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_NW_Flr_3_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_3,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_NW_Flr_3 Thermostat,      !- Name
    Corridor_NW_Flr_3,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_3 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_3 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_NW_Flr_3 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_NW_Flr_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_NW_Flr_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_NW_Flr_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_NW_Flr_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_NW_Flr_3 ~~~

  NodeList,
    Corridor_NW_Flr_3 Inlet Nodes, !- Name
    Corridor_NW_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_3,                 !- Zone Name
    Corridor_NW_Flr_3 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_3 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_3 Air Node,      !- Zone Air Node Name
    Corridor_NW_Flr_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_3 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_3 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_NW_Flr_3 VAV Box,     !- Name
    Corridor_NW_Flr_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_3 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_NW_Flr_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_NW_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.471,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_NW_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Radiology_Flr_4 ~~~


  Sizing:Zone,
    Radiology_Flr_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Radiology_Flr_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Radiology_Flr_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000381,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Radiology_Flr_4 Thermostat,      !- Name
    Radiology_Flr_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiology_Flr_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Radiology_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Radiology_Flr_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Radiology_Flr_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Radiology_Flr_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Radiology_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Radiology_Flr_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Radiology_Flr_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Radiology_Flr_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Radiology_Flr_4 ~~~

  NodeList,
    Radiology_Flr_4 Inlet Nodes, !- Name
    Radiology_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Radiology_Flr_4,                 !- Zone Name
    Radiology_Flr_4 Equipment,       !- Zone Conditioning Equipment List Name
    Radiology_Flr_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Radiology_Flr_4 Air Node,      !- Zone Air Node Name
    Radiology_Flr_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Radiology_Flr_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Radiology_Flr_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Radiology_Flr_4 VAV Box,     !- Name
    Radiology_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Radiology_Flr_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Radiology_Flr_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Radiology_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Radiology_Flr_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.056,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Radiology_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: NurseStn_Lobby_Flr_4 ~~~


  Sizing:Zone,
    NurseStn_Lobby_Flr_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NurseStn_Lobby_Flr_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  NurseStn_Lobby_Flr_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_4 Thermostat,      !- Name
    NurseStn_Lobby_Flr_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 HCoil Water Inlet,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_4 HCoil Water Outlet,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Damper Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: NurseStn_Lobby_Flr_4 ~~~

  NodeList,
    NurseStn_Lobby_Flr_4 Inlet Nodes, !- Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_4,                 !- Zone Name
    NurseStn_Lobby_Flr_4 Equipment,       !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_4 Air Node,      !- Zone Air Node Name
    NurseStn_Lobby_Flr_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_4 VAV Box,     !- Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_SE_Flr_4 ~~~


  Sizing:Zone,
    Corridor_SE_Flr_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_SE_Flr_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_SE_Flr_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_SE_Flr_4 Thermostat,      !- Name
    Corridor_SE_Flr_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_SE_Flr_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_SE_Flr_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_SE_Flr_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_SE_Flr_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_SE_Flr_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_SE_Flr_4 ~~~

  NodeList,
    Corridor_SE_Flr_4 Inlet Nodes, !- Name
    Corridor_SE_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_4,                 !- Zone Name
    Corridor_SE_Flr_4 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_4 Air Node,      !- Zone Air Node Name
    Corridor_SE_Flr_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_SE_Flr_4 VAV Box,     !- Name
    Corridor_SE_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_SE_Flr_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_SE_Flr_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_SE_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.424,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_SE_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_NW_Flr_4 ~~~


  Sizing:Zone,
    Corridor_NW_Flr_4,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_NW_Flr_4,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_NW_Flr_4_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_4,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_NW_Flr_4 Thermostat,      !- Name
    Corridor_NW_Flr_4,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_4 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_4 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_NW_Flr_4 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_NW_Flr_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_NW_Flr_4 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_NW_Flr_4 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_NW_Flr_4 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_NW_Flr_4 ~~~

  NodeList,
    Corridor_NW_Flr_4 Inlet Nodes, !- Name
    Corridor_NW_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_4,                 !- Zone Name
    Corridor_NW_Flr_4 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_4 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_4 Air Node,      !- Zone Air Node Name
    Corridor_NW_Flr_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_4 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_4 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_NW_Flr_4 VAV Box,     !- Name
    Corridor_NW_Flr_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_NW_Flr_4 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_NW_Flr_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_NW_Flr_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.42,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_NW_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Dining_Flr_5 ~~~


  Sizing:Zone,
    Dining_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Dining_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Dining_Flr_5_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001295399,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Dining_Flr_5 Thermostat,      !- Name
    Dining_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dining_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Dining_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Dining_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    Dining_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    Dining_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    Dining_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Dining_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Dining_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Dining_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Dining_Flr_5 ~~~

  NodeList,
    Dining_Flr_5 Inlet Nodes, !- Name
    Dining_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Dining_Flr_5,                 !- Zone Name
    Dining_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    Dining_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Dining_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_5 Air Node,      !- Zone Air Node Name
    Dining_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Dining_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Dining_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Dining_Flr_5 VAV Box,     !- Name
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Dining_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Dining_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.548,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Dining_Flr_5 Exhaust Nodes,  !- Name
    Dining_Flr_5 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Dining_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.902363512799215,  !- Maximum Flow Rate {m3/s}
    Dining_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Dining_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: NurseStn_Lobby_Flr_5 ~~~


  Sizing:Zone,
    NurseStn_Lobby_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NurseStn_Lobby_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000338666,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_5 Thermostat,      !- Name
    NurseStn_Lobby_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    NurseStn_Lobby_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: NurseStn_Lobby_Flr_5 ~~~

  NodeList,
    NurseStn_Lobby_Flr_5 Inlet Nodes, !- Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_5,                 !- Zone Name
    NurseStn_Lobby_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_5 Air Node,      !- Zone Air Node Name
    NurseStn_Lobby_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    NurseStn_Lobby_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    NurseStn_Lobby_Flr_5 VAV Box,     !- Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NurseStn_Lobby_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.183,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    NurseStn_Lobby_Flr_5 Exhaust Nodes,  !- Name
    NurseStn_Lobby_Flr_5 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    NurseStn_Lobby_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.352072793173752,  !- Maximum Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Office1_Flr_5 ~~~


  Sizing:Zone,
    Office1_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office1_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Office1_Flr_5_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004826,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Office1_Flr_5 Thermostat,      !- Name
    Office1_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Office1_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Office1_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    Office1_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    Office1_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    Office1_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Office1_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office1_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Office1_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Office1_Flr_5 ~~~

  NodeList,
    Office1_Flr_5 Inlet Nodes, !- Name
    Office1_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Office1_Flr_5,                 !- Zone Name
    Office1_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    Office1_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Office1_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Office1_Flr_5 Air Node,      !- Zone Air Node Name
    Office1_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office1_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Office1_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Office1_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Office1_Flr_5 VAV Box,     !- Name
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office1_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office1_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office1_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.129,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office1_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Office1_Flr_5 Exhaust Nodes,  !- Name
    Office1_Flr_5 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Office1_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office1_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Office1_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Office2_Mult5_Flr_5 ~~~


  Sizing:Zone,
    Office2_Mult5_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office2_Mult5_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Office2_Mult5_Flr_5_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office2_Mult5_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004826,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Office2_Mult5_Flr_5 Thermostat,      !- Name
    Office2_Mult5_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office2_Mult5_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Office2_Mult5_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office2_Mult5_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    Office2_Mult5_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office2_Mult5_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Office2_Mult5_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Office2_Mult5_Flr_5 ~~~

  NodeList,
    Office2_Mult5_Flr_5 Inlet Nodes, !- Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Office2_Mult5_Flr_5,                 !- Zone Name
    Office2_Mult5_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    Office2_Mult5_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Office2_Mult5_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Office2_Mult5_Flr_5 Air Node,      !- Zone Air Node Name
    Office2_Mult5_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office2_Mult5_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Office2_Mult5_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Office2_Mult5_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Office2_Mult5_Flr_5 VAV Box,     !- Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office2_Mult5_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Office2_Mult5_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.183,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Office2_Mult5_Flr_5 Exhaust Nodes,  !- Name
    Office2_Mult5_Flr_5 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Office2_Mult5_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office2_Mult5_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Office2_Mult5_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Office3_Flr_5 ~~~


  Sizing:Zone,
    Office3_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office3_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Office3_Flr_5_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office3_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004826,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Office3_Flr_5 Thermostat,      !- Name
    Office3_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office3_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Office3_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Office3_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office3_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    Office3_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    Office3_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    Office3_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Office3_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office3_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Office3_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Office3_Flr_5 ~~~

  NodeList,
    Office3_Flr_5 Inlet Nodes, !- Name
    Office3_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Office3_Flr_5,                 !- Zone Name
    Office3_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    Office3_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Office3_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Office3_Flr_5 Air Node,      !- Zone Air Node Name
    Office3_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office3_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Office3_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Office3_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Office3_Flr_5 VAV Box,     !- Name
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office3_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Office3_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office3_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office3_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.112,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office3_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Office3_Flr_5 Exhaust Nodes,  !- Name
    Office3_Flr_5 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Office3_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office3_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Office3_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Office4_Mult6_Flr_5 ~~~


  Sizing:Zone,
    Office4_Mult6_Flr_5,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office4_Mult6_Flr_5,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Office4_Mult6_Flr_5_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Office4_Mult6_Flr_5,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004826,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Office4_Mult6_Flr_5 Thermostat,      !- Name
    Office4_Mult6_Flr_5,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office4_Mult6_Flr_5 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Office4_Mult6_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office4_Mult6_Flr_5 HCoil Water Inlet,  !- Water Inlet Node Name
    Office4_Mult6_Flr_5 HCoil Water Outlet,  !- Water Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,    !- Air Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    48.89,  !- Rated Inlet Water Temperature {C}
    -20,                     !- Rated Inlet Air Temperature {C}
    35,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
    Office4_Mult6_Flr_5 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Office4_Mult6_Flr_5 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Office4_Mult6_Flr_5 ~~~

  NodeList,
    Office4_Mult6_Flr_5 Inlet Nodes, !- Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Office4_Mult6_Flr_5,                 !- Zone Name
    Office4_Mult6_Flr_5 Equipment,       !- Zone Conditioning Equipment List Name
    Office4_Mult6_Flr_5 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Office4_Mult6_Flr_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Office4_Mult6_Flr_5 Air Node,      !- Zone Air Node Name
    Office4_Mult6_Flr_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office4_Mult6_Flr_5 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Office4_Mult6_Flr_5 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Office4_Mult6_Flr_5 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Office4_Mult6_Flr_5 VAV Box,     !- Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Office4_Mult6_Flr_5 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Office4_Mult6_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.097,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
