

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_MT_Great.Falls.Intl.AP.727750_TMY3.epw


































! GPARM parameters as input:
!    Case = ASHRAE901_Hospital_STD2019_GreatFalls
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2019
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = Hospital
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 6B
!    AnalysisCity = USA_MT_GreatFalls
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    sidelighting_control = yes_AY
!    exterior_lights_watts = 10551.7
!    cc_sa_humidity = 0.007
!    condenser_pump_head = 148556.624928012
!    chilledwater_pump_head = 73247.3533995408
!    chilledwater_pump_secondary_head = 105797.753908063
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    Economizer_NoHumidification = DifferentialDryBulb
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = ReverseWithLimits
!    Transfer_Air = kitchen_only
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 501
!    orientation = -90
!    minSysAirFlowRatio = 0.5
!    VAVReheat_flag = yes
!    VAVReheat_minAirFrac = 0.5
!    PumpCurve_flag = pump_ride_on_curve
!    STD189_overhang = no
!    swh_et = 0.802764686468598
!    swh_ua = 15.60100707829
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 500000
!    transformer_eff = 0.991
!    freezer_power = 555
!    refrigerator_power = 470
!    swh_et_booster = 1
!    swh_ua_booster = 1.05315929589012
!    swh_et_laundry = 0.803988738426063
!    swh_ua_laundry = 11.2541398681688
!    pipe_heat_loss = 17147.66
!    evap_fan_power_case1 = 19.7142857142857
!    evap_fan_power_case2 = 19.1428571428571
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    AddendumAF_TowerFan = Yes
!    kitchen_exh_fan_power = 1219
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_MT_Great.Falls.Intl.AP.727750_TMY3.epw
!    addendum_DI = yes
!    addendum_DV = yes
!    receptacle_ctrl_occ_reduction_frac = 0.974001829
!    receptacle_ctrl_unocc_reduction_frac = 0.873170566
!    OR_VAV_zone_mdp = 0.2
!    HOTW_ST_Reset = No
!    CHW_ST_Reset = No
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 6B
!    CHW_deltaT = 8.33
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    nonresLSG = 1.1
!    resLSG = 1.1
!    nonres_eastLSG = 1.1
!    res_eastLSG = 1.1
!    cop_walkin_freezer = 2.3
!    cop_walkin_cooler = 6.93
!    wwr = 0.1632
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    Filename_left = ASHRAE901_Hospital_STD2019_GreatFalls
!    Zone_left = Zone 6B
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.3
!    sidelighting_control_left = yes_AY
!    Exterior_Lighting_W_left = 
!    condenser_pump_in_left = 49.7
!    chilled_water_pump_in_left = 59.9
!    transformer_size_left = 500000
!    transformer_eff_left = 0.991
!    webposting = yes
!    hourly_output = no



! specify PatientRoom_SWH_flow for 1891 codes



! specify overhang_pf for 1891 codes





!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
  Version,22.1.0;
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
  Building,
    Hospital,                !- Name
    -90,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM CONVERGENCE LIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30;                      !- Shading Calculation Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
Yes,         !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_MT_Great.Falls.Intl.AP.727750_TMY3.ddy
!
Site:Location,
  Great Falls Intl Arpt_MT_USA Design_Conditions,     !- Site:Location Name
      47.47,     !- Latitude {N+ S-}
    -111.38,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1117.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Great Falls Intl Arpt Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -27.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     88606.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Great Falls Intl Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.4,      !- Maximum Dry-Bulb Temperature {C}
         16,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     88606.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.383,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.176;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_MT_Great.Falls.Intl.AP.727750_TMY3.stat
!
7.03333333333333,                       		!- Annual average outdoor air temperature {C}
29.4;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_MT_Great.Falls.Intl.AP.727750_TMY3.stat
!
8.6,                   !- January Ground Temperature {C}
2.8,                   !- February Ground Temperature {C}
-4.1,                   !- March Ground Temperature {C}
-8.8,                   !- April Ground Temperature {C}
-2.2,                   !- May Ground Temperature {C}
0.3,                   !- June Ground Temperature {C}
6.7,                   !- July Ground Temperature {C}
10.1,                   !- August Ground Temperature {C}
16.5,                   !- September Ground Temperature {C}
20.6,                   !- October Ground Temperature {C}
19.2,                   !- November Ground Temperature {C}
14.7;                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

!-   ===========  Opaque Constructions ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.48280186798847,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.20048253742921,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.14725107152383,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.66511928876938,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.32806261849176,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.26568834492018,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.725976725701738,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.624472021790756,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.603705243499477,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.99962881861943,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3



  Construction,
    res_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,   !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,   !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,  !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,  !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.343_SHGC_South_0.378,  !- Name
    Nonres Window Glazing Layer South;  !- Outside Layer

  Construction,
    NonresWindow_U_0.343_SHGC_North_0.378,  !- Name
    Nonres Window Glazing Layer North;  !- Outside Layer

  Construction,
    NonresWindow_U_0.343_SHGC_East_0.378,  !- Name
    Nonres Window Glazing Layer East;  !- Outside Layer

  Construction,
    NonresWindow_U_0.343_SHGC_West_0.378,  !- Name
    Nonres Window Glazing Layer West;  !- Outside Layer

!- Res Windows

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer South,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,      !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer North,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,      !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer East,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,  !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer West,  !- Name
    1.94764318,  !- U-Factor {W/m2-K}
    0.378,  !- Solar Heat Gain Coefficient
    0.4158;  !- Visible Transmittance

  Construction,
    ResWindow_U_0.343_SHGC_South_0.378,  !- Name
    Res Window Glazing Layer South;  !- Outside Layer

  Construction,
    ResWindow_U_0.343_SHGC_North_0.378,  !- Name
    Res Window Glazing Layer North;  !- Outside Layer

  Construction,
    ResWindow_U_0.343_SHGC_East_0.378,  !- Name
    Res Window Glazing Layer East;  !- Outside Layer

  Construction,
    ResWindow_U_0.343_SHGC_West_0.378,  !- Name
    Res Window Glazing Layer West;  !- Outside Layer

  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.522376,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.522376,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.522376,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,  !- Name
    0.522376,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.4390,                  !- Ceiling Height {m}
    9120.2700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_Exam1_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_Trauma1_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_Exam3_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_Trauma2_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_Triage_Mult4_Flr_1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Office1_Mult4_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Lobby_Records_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    6294.9200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ER_NurseStn_Lobby_Flr_1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    5273.9500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    OR1_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    OR2_Mult5_Flr_2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    OR3_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    OR4_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    951.7000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    IC_PatRoom2_Flr_2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ICU_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2637.6300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2854.5100,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    OR_NurseStn_Lobby_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4322.2400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom1_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom2_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom3_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom4_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom5_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PhysTherapy_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom6_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom7_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom8_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    NurseStn_Lobby_Flr_3,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Lab_Flr_3,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_SE_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_NW_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom1_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom2_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom3_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom4_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom5_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Radiology_Flr_4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom6_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom7_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    PatRoom8_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    NurseStn_Lobby_Flr_4,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Lab_Flr_4,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_SE_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_NW_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Dining_Flr_5,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2974.0400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    NurseStn_Lobby_Flr_5,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4441.2300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Kitchen_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3965.3700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Office1_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.5000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Office2_Mult5_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Office3_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Office4_Mult6_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_5,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2141.3200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_West_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    6.0960,0.0000,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,33.5280,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    28.9560,4.5720,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5820,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5820,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Floor,      !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    27.4320,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,0.0000,17.0732;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
