    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom319,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom324,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048684424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 4 {m}
    26.8710844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 5 {m}
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 6 {m}
    23.8230844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 7 {m}
    0.048684424,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom401,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom413,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.2790292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.2790292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom413,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom414,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom419,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom419,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom424,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,11.5824,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,11.5824;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    W_CorridorFlr1_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_CorridorFlr1_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.6238292198,0.1924,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,9.7630292198,0.1924,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,9.7630292198,2.5508,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.6238292198,2.5508;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    D_CorridorFlr1_16_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_CorridorFlr1_16_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,10.10582922,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.28102922,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.28102922,2.4364,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.10582922,2.4364;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr1_20_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_CorridorFlr1_20_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.7774844241,0.0488452197,0.1924,  !- X,Y,Z ==> Vertex 1 {m}
    25.9166844241,0.0488452197,0.1924,  !- X,Y,Z ==> Vertex 2 {m}
    25.9166844241,0.0488452197,2.5508,  !- X,Y,Z ==> Vertex 3 {m}
    24.7774844241,0.0488452197,2.5508;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.003084424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    3.056684424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    3.056684424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    1.003084424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.965484424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    7.019084424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    7.019084424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    4.965484424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.927884424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    10.981484424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    10.981484424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    8.927884424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.890284424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    14.943884424,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    14.943884424,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    12.890284424,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0_0_4,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontLoungeFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8526844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    18.9062844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    18.9062844241,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    16.8526844241,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.2826844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    29.4218844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    29.4218844241,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    28.2826844241,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    35.2130844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    35.2130844241,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    34.0738844241,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_MeetingRoomFlr1_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.1782844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    32.3174844241,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    32.3174844241,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    31.1782844241,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom101_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_GuestRoom101_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    43.1378844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    43.1378844242,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    41.9986844242,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom102_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_GuestRoom102_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    47.1002844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    47.1002844242,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    45.9610844242,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom103_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_GuestRoom103_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    51.0626844242,0.0488452197,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    51.0626844242,0.0488452197,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    49.9234844242,0.0488452197,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom104_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_GuestRoom104_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    49.9234844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    49.9234844242,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    51.0626844242,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom105_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_GuestRoom105_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    45.9610844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    45.9610844242,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    47.1002844242,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_EmployeeLoungeFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    41.9986844242,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    41.9986844242,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    43.1378844242,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    38.0362844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    38.0362844241,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    39.1754844241,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    34.0738844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    34.0738844241,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    35.2130844241,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_LaundryRoomFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    30.1114844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    30.1114844241,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    31.2506844241,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_ExerciseCenterFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    21.2722844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    21.2722844241,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    22.4114844241,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    17.3098844241,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    17.3098844241,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    18.4490844241,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    13.347484424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    13.347484424,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    14.486684424,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    9.385084424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    9.385084424,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    10.524284424,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.3_SHGC_0.4, !- Construction Name
    W_FrontOfficeFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 1 {m}
    5.422684424,18.3374292198,0.9544,  !- X,Y,Z ==> Vertex 2 {m}
    5.422684424,18.3374292198,2.3984,  !- X,Y,Z ==> Vertex 3 {m}
    6.561884424,18.3374292198,2.3984;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr2_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr2_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,4.1928,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,9.655105636,4.1928,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,9.655105636,5.6128,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.731752804,5.6128;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr2_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr2_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,4.1928,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.731752804,4.1928,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.731752804,5.6128,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,9.655105636,5.6128;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom201_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom201_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    2.599484424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    2.599484424,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    1.460284424,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    6.561884424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    6.561884424,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    5.422684424,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    10.524284424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    10.524284424,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    9.385084424,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    14.486684424,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    14.486684424,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    13.347484424,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom202_205_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom202_205_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    18.4490844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    18.4490844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    17.3098844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    22.4114844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    22.4114844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    21.2722844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    27.4406844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    27.4406844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    25.0822844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom206_208_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom206_208_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    31.2506844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    31.2506844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    30.1114844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    35.2130844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    35.2130844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    34.0738844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    39.1754844241,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    39.1754844241,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    38.0362844241,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    43.1378844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    43.1378844242,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    41.9986844242,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom209_212_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom209_212_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    47.1002844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    47.1002844242,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    45.9610844242,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom213_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom213_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    51.0626844242,0.0488452197,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    51.0626844242,0.0488452197,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    49.9234844242,0.0488452197,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom214_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom214_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    49.9234844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    49.9234844242,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    51.0626844242,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    45.9610844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    45.9610844242,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    47.1002844242,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    41.9986844242,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    41.9986844242,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    43.1378844242,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    38.0362844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    38.0362844241,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    39.1754844241,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom215_218_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom215_218_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    34.0738844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    34.0738844241,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    35.2130844241,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom219_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom219_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    30.1114844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    30.1114844241,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    31.2506844241,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    21.2722844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    21.2722844241,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    22.4114844241,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    17.3098844241,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    17.3098844241,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    18.4490844241,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    13.347484424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    13.347484424,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    14.486684424,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom220_223_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom220_223_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    9.385084424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    9.385084424,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    10.524284424,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom224_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom224_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 1 {m}
    5.422684424,18.3374292198,4.0024,  !- X,Y,Z ==> Vertex 2 {m}
    5.422684424,18.3374292198,5.4464,  !- X,Y,Z ==> Vertex 3 {m}
    6.561884424,18.3374292198,5.4464;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr3_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr3_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,6.936,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,9.655105636,6.936,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,9.655105636,8.356,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.731752804,8.356;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr3_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr3_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,6.936,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.731752804,6.936,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.731752804,8.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,9.655105636,8.356;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom301_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom301_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    2.599484424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    2.599484424,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    1.460284424,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    6.561884424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    6.561884424,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    5.422684424,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    10.524284424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    10.524284424,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    9.385084424,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    14.486684424,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    14.486684424,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    13.347484424,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom302_305_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom302_305_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    18.4490844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    18.4490844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    17.3098844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    22.4114844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    22.4114844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    21.2722844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    27.4406844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    27.4406844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    25.0822844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom306_308_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom306_308_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    31.2506844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    31.2506844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    30.1114844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    35.2130844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    35.2130844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    34.0738844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    39.1754844241,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    39.1754844241,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    38.0362844241,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    43.1378844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    43.1378844242,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    41.9986844242,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom309_312_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom309_312_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    47.1002844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    47.1002844242,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    45.9610844242,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom313_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom313_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    51.0626844242,0.0488452197,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    51.0626844242,0.0488452197,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    49.9234844242,0.0488452197,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom314_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom314_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    49.9234844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    49.9234844242,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    51.0626844242,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    45.9610844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    45.9610844242,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    47.1002844242,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    41.9986844242,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    41.9986844242,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    43.1378844242,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    38.0362844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    38.0362844241,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    39.1754844241,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom315_318_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom315_318_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    34.0738844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    34.0738844241,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    35.2130844241,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom319_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom319_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    30.1114844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    30.1114844241,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    31.2506844241,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    21.2722844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    21.2722844241,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    22.4114844241,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    17.3098844241,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    17.3098844241,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    18.4490844241,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    13.347484424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    13.347484424,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    14.486684424,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom320_323_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom320_323_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    9.385084424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    9.385084424,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    10.524284424,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom324_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom324_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 1 {m}
    5.422684424,18.3374292198,6.7456,  !- X,Y,Z ==> Vertex 2 {m}
    5.422684424,18.3374292198,8.1896,  !- X,Y,Z ==> Vertex 3 {m}
    6.561884424,18.3374292198,8.1896;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr4_2_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr4_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.9132684242,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,9.655105636,11.0992,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.731752804,11.0992;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_CorridorFlr4_15_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_CorridorFlr4_15_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.048684424,9.655105636,9.6792,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.731752804,9.6792,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.731752804,11.0992,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,9.655105636,11.0992;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom401_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom401_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.460284424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    2.599484424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    2.599484424,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    1.460284424,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.422684424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    6.561884424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    6.561884424,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    5.422684424,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.385084424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    10.524284424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    10.524284424,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    9.385084424,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.347484424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    14.486684424,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    14.486684424,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    13.347484424,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom402_405_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom402_405_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3098844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    18.4490844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    18.4490844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    17.3098844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.2722844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    22.4114844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    22.4114844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    21.2722844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.1114844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    31.2506844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    31.2506844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    30.1114844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom406_408_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom406_408_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.0822844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    27.4406844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    27.4406844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    25.0822844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.0738844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    35.2130844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    35.2130844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    34.0738844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.0362844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    39.1754844241,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    39.1754844241,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    38.0362844241,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.9986844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    43.1378844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    43.1378844242,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    41.9986844242,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom409_412_5_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom409_412_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.9610844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    47.1002844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    47.1002844242,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    45.9610844242,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom413_5_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom413_5_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.9234844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    51.0626844242,0.0488452197,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    51.0626844242,0.0488452197,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    49.9234844242,0.0488452197,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom414_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom414_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.0626844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    49.9234844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    49.9234844242,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    51.0626844242,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.1002844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    45.9610844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    45.9610844242,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    47.1002844242,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.1378844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    41.9986844242,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    41.9986844242,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    43.1378844242,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.1754844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    38.0362844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    38.0362844241,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    39.1754844241,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom415_418_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom415_418_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.2130844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    34.0738844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    34.0738844241,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    35.2130844241,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom419_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom419_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.2506844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    30.1114844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    30.1114844241,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    31.2506844241,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_0,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4114844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    21.2722844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    21.2722844241,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    22.4114844241,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_1,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.4490844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    17.3098844241,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    17.3098844241,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    18.4490844241,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_2,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.486684424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    13.347484424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    13.347484424,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    14.486684424,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom420_423_3_0_0_0_3,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom420_423_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.524284424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    9.385084424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    9.385084424,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    10.524284424,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_GuestRoom424_3_0_0_0_0,!- Name
    Window,                  !- Surface Type
    ResWindow_U_0.3_SHGC_0.4, !- Construction Nameruc
    W_GuestRoom424_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.561884424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 1 {m}
    5.422684424,18.3374292198,9.4888,  !- X,Y,Z ==> Vertex 2 {m}
    5.422684424,18.3374292198,10.9328,  !- X,Y,Z ==> Vertex 3 {m}
    6.561884424,18.3374292198,10.9328;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    W_RearStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_RearStairsFlr1_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.458910571864,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    53.544510571864,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    53.544510571864,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.458910571864,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_CorridorFlr1_10_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_CorridorFlr1_10_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.014739009222,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    25.100339009222,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    25.100339009222,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.014739009222,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W_FrontStairsFlr1_3_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    W_FrontStairsFlr1_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.894806091479,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.980406091479,18.337429219800,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.980406091479,18.337429219927,2.133600000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.894806091479,18.337429219927,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

  Shading:Zone:Detailed,
    Entry Canopy,            !- Name
    W_CorridorFlr1_2_0_0,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,4.57177703814647,3.35263649464074,  !- X,Y,Z ==> Vertex 1 {m}
    0,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 2 {m}
    -9.14355407629293,13.7153311144394,3.35263649464074,  !- X,Y,Z ==> Vertex 3 {m}
    -9.14355407629293,4.57177703814647,3.35263649464074;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    CorridorFlr1_People,     !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    CorridorFlr2_People,     !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    CorridorFlr3_People,     !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    CorridorFlr4_People,     !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ElevatorCoreFlr1_People, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ElevatorCoreFlr2_People, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ElevatorCoreFlr3_People, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ElevatorCoreFlr4_People, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    EmployeeLoungeFlr1_People,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ExerciseCenterFlr1_People,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseCenter_Occ_Sch,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontLoungeFlr1_People,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    53,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontOfficeFlr1_People,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    Office_Occ_w_SB_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStairsFlr1_People,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStairsFlr2_People,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStairsFlr3_People,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStairsFlr4_People,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStorageFlr1_People, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStorageFlr2_People, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStorageFlr3_People, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    FrontStorageFlr4_People, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom101_People,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom102_People,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom103_People,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom104_People,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom105_People,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom201_People,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom202_205_People, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom206_208_People, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom209_212_People, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom213_People,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom214_People,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom215_218_People, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom219_People,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom220_223_People, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom224_People,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom301_People,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom302_305_People, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom306_308_People, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom309_312_People, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom313_People,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom314_People,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom315_318_People, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom319_People,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom320_323_People, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom324_People,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom401_People,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom402_405_People, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom406_408_People, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom409_412_People, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom413_People,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom414_People,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom415_418_People, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom419_People,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom420_423_People, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    GuestRoom424_People,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    LaundryRoomFlr1_People,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Occ_Sch,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    MechanicalRoomFlr1_People,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    MeetingRoomFlr1_People,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Occ_w_SB_Sch,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    43,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStairsFlr1_People,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStairsFlr2_People,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStairsFlr3_People,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStairsFlr4_People,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStorageFlr1_People,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStorageFlr2_People,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStorageFlr3_People,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RearStorageFlr4_People,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    RestroomFlr1_People,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    Lobby_Occ_Sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_Sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    CorridorFlr1_Lights,     !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.295843925,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr2_Lights,     !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.295843925,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr3_Lights,     !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.295843925,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    CorridorFlr4_Lights,     !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.295843925,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr1_Lights, !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr2_Lights, !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr3_Lights, !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ElevatorCoreFlr4_Lights, !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    0,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    EmployeeLoungeFlr1_Lights,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_EMPLOYEELOUNGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.520842375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    ExerciseCenterFlr1_Lights,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_EXERCENTER_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    11.62502325,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontLoungeFlr1_Lights,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_FRONTLOUNGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.489594313,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontOfficeFlr1_Lights,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    7.965293709,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr1_Lights,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr2_Lights,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr3_Lights,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStairsFlr4_Lights,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr1_Lights, !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr2_Lights, !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr3_Lights, !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    FrontStorageFlr4_Lights, !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom101_Lights,     !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom102_Lights,     !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom103_Lights,     !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom104_Lights,     !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom105_Lights,     !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom201_Lights,     !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom202_205_Lights, !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom206_208_Lights, !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom209_212_Lights, !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom213_Lights,     !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom214_Lights,     !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom215_218_Lights, !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom219_Lights,     !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom220_223_Lights, !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom224_Lights,     !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom301_Lights,     !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom302_305_Lights, !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom306_308_Lights, !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom309_312_Lights, !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom313_Lights,     !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom314_Lights,     !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom315_318_Lights, !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom319_Lights,     !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom320_323_Lights, !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom324_Lights,     !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom401_Lights,     !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom402_405_Lights, !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom406_408_Lights, !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom409_412_Lights, !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom413_Lights,     !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom414_Lights,     !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom415_418_Lights, !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom419_Lights,     !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom420_423_Lights, !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    GuestRoom424_Lights,     !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.413203271,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    LaundryRoomFlr1_Lights,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_LAUNDRY_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.704872521, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MechanicalRoomFlr1_Lights,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    BLDG_LIGHT_MECHROOM_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    MeetingRoomFlr1_Lights,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_MEETINGROOM_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    10.4409931, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr1_Lights,   !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr2_Lights,   !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr3_Lights,   !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStairsFlr4_Lights,   !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    BLDG_LIGHT_STAIR_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    5.274316104,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr1_Lights,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr2_Lights,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr3_Lights,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RearStorageFlr4_Lights,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    4.090285958, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

  Lights,
    RestroomFlr1_Lights,     !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    BLDG_LIGHT_RESTROOM_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.781263563,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired;             !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    CorridorFlr1_PlugLoad,   !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr2_PlugLoad,   !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr3_PlugLoad,   !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    CorridorFlr4_PlugLoad,   !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr1_Elevators_Equip,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    125,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLightsFan;     !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr2_PlugLoad,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr3_PlugLoad,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ElevatorCoreFlr4_PlugLoad,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    EmployeeLoungeFlr1_PlugLoad,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    EmployeeLounge_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.51,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    ExerciseCenterFlr1_PlugLoad,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    ExerciseCenter_Eqp_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    18.59,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontLoungeFlr1_PlugLoad,!- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    Lobby_Eqp_Sch,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    26.06,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontOfficeFlr1_PlugLoad,!- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    OFF_EQUIP_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    13.78,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr1_PlugLoad,!- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr2_PlugLoad,!- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr3_PlugLoad,!- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStairsFlr4_PlugLoad,!- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr1_PlugLoad,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr2_PlugLoad,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr3_PlugLoad,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    FrontStorageFlr4_PlugLoad,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom101_PlugLoad,   !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom102_PlugLoad,   !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom103_PlugLoad,   !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom104_PlugLoad,   !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom105_PlugLoad,   !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom201_PlugLoad,   !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom202_205_PlugLoad,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom206_208_PlugLoad,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom209_212_PlugLoad,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom213_PlugLoad,   !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom214_PlugLoad,   !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom215_218_PlugLoad,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom219_PlugLoad,   !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom220_223_PlugLoad,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom224_PlugLoad,   !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom301_PlugLoad,   !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom302_305_PlugLoad,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom306_308_PlugLoad,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom309_312_PlugLoad,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom313_PlugLoad,   !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom314_PlugLoad,   !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom315_318_PlugLoad,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom319_PlugLoad,   !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom320_323_PlugLoad,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom324_PlugLoad,   !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom401_PlugLoad,   !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom402_405_PlugLoad,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom406_408_PlugLoad,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom409_412_PlugLoad,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom413_PlugLoad,   !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom414_PlugLoad,   !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom415_418_PlugLoad,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom419_PlugLoad,   !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom420_423_PlugLoad,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    GuestRoom424_PlugLoad,   !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.89346164,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MechanicalRoomFlr1_PlugLoad,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    MeetingRoomFlr1_PlugLoad,!- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    MeetingRoom_Eqp_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    6.18,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr1_PlugLoad, !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr2_PlugLoad, !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr3_PlugLoad, !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStairsFlr4_PlugLoad, !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr1_PlugLoad,!- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr2_PlugLoad,!- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr3_PlugLoad,!- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RearStorageFlr4_PlugLoad,!- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    RestroomFlr1_PlugLoad,   !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    AlwaysOff,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry Equipment 1,     !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Elec_Sch,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2709.075,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Laundry;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Dryer Equipment 1,       !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    LaundryRoom_Eqp_Gas_Sch, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    40096.02805,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Laundry;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    FrontLoungeFlr1_DaylCtrl,!- Name
    FrontLoungeFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FrontLoungeFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    FrontLoungeFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.29,                    !- Fraction of Zone Controlled by Reference Point 1
    161.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    FrontLoungeFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.29,                    !- Fraction of Zone Controlled by Reference Point 2
    161.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    FrontLoungeFlr1_DaylRefPt1,  !- Name
    FrontLoungeFlr1,         !- Zone Name
    9.954700,                !- X-Coordinate of Reference Point {m}
    1.623600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    FrontLoungeFlr1_DaylRefPt2,  !- Name
    FrontLoungeFlr1,         !- Zone Name
    9.951300,                !- X-Coordinate of Reference Point {m}
    3.214400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    MeetingRoomFlr1_DaylCtrl,!- Name
    MeetingRoomFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MeetingRoomFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    MeetingRoomFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    MeetingRoomFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    MeetingRoomFlr1_DaylRefPt1,  !- Name
    MeetingRoomFlr1,         !- Zone Name
    31.747900,               !- X-Coordinate of Reference Point {m}
    1.606900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    MeetingRoomFlr1_DaylRefPt2,  !- Name
    MeetingRoomFlr1,         !- Zone Name
    31.747900,               !- X-Coordinate of Reference Point {m}
    3.213800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    FrontOfficeFlr1_DaylCtrl,!- Name
    FrontOfficeFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FrontOfficeFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    FrontOfficeFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 1
    323,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    FrontOfficeFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 2
    323;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    FrontOfficeFlr1_DaylRefPt1,  !- Name
    FrontOfficeFlr1,         !- Zone Name
    11.935900,               !- X-Coordinate of Reference Point {m}
    16.779400,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    FrontOfficeFlr1_DaylRefPt2,  !- Name
    FrontOfficeFlr1,         !- Zone Name
    11.935900,               !- X-Coordinate of Reference Point {m}
    15.221300,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    LaundryRoomFlr1_DaylCtrl,!- Name
    LaundryRoomFlr1,         !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    LaundryRoomFlr1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    LaundryRoomFlr1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    LaundryRoomFlr1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    LaundryRoomFlr1_DaylRefPt1,  !- Name
    LaundryRoomFlr1,         !- Zone Name
    34.643500,               !- X-Coordinate of Reference Point {m}
    16.779400,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    LaundryRoomFlr1_DaylRefPt2,  !- Name
    LaundryRoomFlr1,         !- Zone Name
    34.643500,               !- X-Coordinate of Reference Point {m}
    15.221300,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr1_Door_Infiltration,  !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.591821538,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr2_Infiltration,  !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr3_Infiltration,  !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CorridorFlr4_Infiltration,  !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    7.2769984e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr1_Infiltration,  !- Name
    ElevatorCoreFlr1,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr2_Infiltration,  !- Name
    ElevatorCoreFlr2,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr3_Infiltration,  !- Name
    ElevatorCoreFlr3,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ElevatorCoreFlr4_Infiltration,  !- Name
    ElevatorCoreFlr4,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000142296896,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EmployeeLoungeFlr1_Infiltration,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ExerciseCenterFlr1_Infiltration,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontLoungeFlr1_Infiltration,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontOfficeFlr1_Infiltration,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr1_Infiltration,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr2_Infiltration,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr3_Infiltration,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStairsFlr4_Infiltration,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337450176,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr1_Infiltration,  !- Name
    FrontStorageFlr1,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr2_Infiltration,  !- Name
    FrontStorageFlr2,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr3_Infiltration,  !- Name
    FrontStorageFlr3,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FrontStorageFlr4_Infiltration,  !- Name
    FrontStorageFlr4,        !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom101_Infiltration,  !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom102_Infiltration,  !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom103_Infiltration,  !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom104_Infiltration,  !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom105_Infiltration,  !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom201_Infiltration,  !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom202_205_Infiltration,  !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom206_208_Infiltration,  !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom209_212_Infiltration,  !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom213_Infiltration,  !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom214_Infiltration,  !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom215_218_Infiltration,  !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom219_Infiltration,  !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom220_223_Infiltration,  !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom224_Infiltration,  !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom301_Infiltration,  !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom302_305_Infiltration,  !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom306_308_Infiltration,  !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom309_312_Infiltration,  !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom313_Infiltration,  !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom314_Infiltration,  !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom315_318_Infiltration,  !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000288121344,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00014224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337507072,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000337507072,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON, !- Schedule Name
    2819.7,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    RearStairsFlr1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr1,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontLoungeFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontLoungeFlr1, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.001447242,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RestroomFlr1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RestroomFlr1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RestroomFlr1,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MeetingRoomFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MeetingRoomFlr1, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.001574193,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MechanicalRoomFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MechanicalRoomFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom101,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom101,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom101,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom102,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom102,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom102,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom103,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom103,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom103,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom104,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
