    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom104,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom104,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom105,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom105,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom105,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EmployeeLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA EmployeeLoungeFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.001574193,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ExerciseCenterFlr1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ExerciseCenterFlr1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.001320291, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontOfficeFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontOfficeFlr1, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000431633,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr1, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr2,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr2,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom201,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom201,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom201,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom202_205,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom202_205,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom202_205,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom206_208,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom206_208,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom206_208,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000405419,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom209_212,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom209_212,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom209_212,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom213,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom213,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom213,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom214,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom214,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom214,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom215_218,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom215_218,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom215_218,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom219,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom219,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom219,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom220_223,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom220_223,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom220_223,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom224,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom224,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom224,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr2, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr2, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr3,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr3,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom301,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom301,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom301,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom302_305,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom302_305,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom302_305,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom306_308,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom306_308,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom306_308,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000405419,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom309_312,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom309_312,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom309_312,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom313,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom313,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom313,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom314,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom314,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom314,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom315_318,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom315_318,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom315_318,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom319,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom319,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom319,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom320_323,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom320_323,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom320_323,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom324,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom324,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom324,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr3,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr3, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr3, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    RearStairsFlr4,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RearStairsFlr4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA RearStairsFlr4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    CorridorFlr4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA CorridorFlr4,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA CorridorFlr4,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom401,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom401,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom401,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom402_405,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom402_405,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom402_405,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom406_408,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom406_408,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom406_408,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000405419,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom409_412,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom409_412,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom409_412,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom413,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom413,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom413,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom414,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom414,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom414,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom415_418,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom415_418,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom415_418,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom419,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom419,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom419,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom420_423,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom420_423,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom420_423,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    GuestRoom424,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA GuestRoom424,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA GuestRoom424,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000413173,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    FrontStairsFlr4,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontStairsFlr4, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA FrontStairsFlr4, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304682,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    SAC_FrontOffice,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SAC_FrontLounge,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SAC_MeetingRoom,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    SAC_Exc_EmpLge_RestRm,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========


  Sizing:Plant,
    SHWSysShower,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    SHWSysLaundry,           !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    101 Thermostat,          !- Name
    GuestRoom101,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    102 Thermostat,          !- Name
    GuestRoom102,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    103 Thermostat,          !- Name
    GuestRoom103,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    104 Thermostat,          !- Name
    GuestRoom104,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    105 Thermostat,          !- Name
    GuestRoom105,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    201 Thermostat,          !- Name
    GuestRoom201,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    202_205 Thermostat,      !- Name
    GuestRoom202_205,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    206_208 Thermostat,      !- Name
    GuestRoom206_208,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    209_212 Thermostat,      !- Name
    GuestRoom209_212,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    213 Thermostat,          !- Name
    GuestRoom213,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    214 Thermostat,          !- Name
    GuestRoom214,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    215_218 Thermostat,      !- Name
    GuestRoom215_218,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    219 Thermostat,          !- Name
    GuestRoom219,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    220_223 Thermostat,      !- Name
    GuestRoom220_223,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    224 Thermostat,          !- Name
    GuestRoom224,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    301 Thermostat,          !- Name
    GuestRoom301,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    302_305 Thermostat,      !- Name
    GuestRoom302_305,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    306_308 Thermostat,      !- Name
    GuestRoom306_308,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    309_312 Thermostat,      !- Name
    GuestRoom309_312,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    313 Thermostat,          !- Name
    GuestRoom313,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    314 Thermostat,          !- Name
    GuestRoom314,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    315_318 Thermostat,      !- Name
    GuestRoom315_318,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    319 Thermostat,          !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    320_323 Thermostat,      !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    324 Thermostat,          !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    401 Thermostat,          !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    402_405 Thermostat,      !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    406_408 Thermostat,      !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    409_412 Thermostat,      !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    413 Thermostat,          !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    414 Thermostat,          !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    415_418 Thermostat,      !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    419 Thermostat,          !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    420_423 Thermostat,      !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    424 Thermostat,          !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr1 Thermostat,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    FrontLoungeFlr1 Thermostat,  !- Name
    FrontLoungeFlr1,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    RestRoomFlr1 Thermostat, !- Name
    RestRoomFlr1,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    MeetingRoomFlr1 Thermostat,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MeetingRoom Thermostat Dual SP Control;  !- Control 1 Name


  ZoneControl:Thermostat,
    MechanicalRoomFlr1 Thermostat,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    EmployeeLoungeFlr1 Thermostat,  !- Name
    EmployeeLoungeFlr1,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    ExerciseCenterFlr1 Thermostat,  !- Name
    ExerciseCenterFlr1,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    FrontOfficeFlr1 Thermostat,  !- Name
    FrontOfficeFlr1,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office Thermostat Dual SP Control;  !- Control 1 Name


  ZoneControl:Thermostat,
    FrontStairsFlr1 Thermostat,  !- Name
    FrontStairsFlr1,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr2 Thermostat,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr2 Thermostat,  !- Name
    FrontStairsFlr2,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr3 Thermostat,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr3 Thermostat,  !- Name
    FrontStairsFlr3,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    RearStairsFlr4 Thermostat,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    FrontStairsFlr4 Thermostat,  !- Name
    FrontStairsFlr4,         !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 1,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SemiHeated_HtgSP;        !- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr1 Thermostat, !- Name
    CorridorFlr1,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr2 Thermostat, !- Name
    CorridorFlr2,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr3 Thermostat, !- Name
    CorridorFlr3,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    CorridorFlr4 Thermostat, !- Name
    CorridorFlr4,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

  ThermostatSetpoint:SingleHeating,
    SemiHeated_HtgSP,        !- Name
    SemiHeated_HtgSP_Sch;    !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========





  ThermostatSetpoint:DualSetpoint,
    S OccGuestRoom Thermostat Dual SP Control,  !- Name
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Heating Setpoint Temperature Schedule Name
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,

    N OccGuestRoom Thermostat Dual SP Control,  !- Name
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Heating Setpoint Temperature Schedule Name
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min;  !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    CommonArea Thermostat Dual SP Control,  !- Name
    CommonArea_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    CommonArea_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    VacGuestRoom Thermostat Dual SP Control,  !- Name
    VacGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    VacGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name




  ThermostatSetpoint:DualSetpoint,
    MeetingRoom Thermostat Dual SP Control,  !- Name
    MeetingRoom_HtgSP_Sch,   !- Heating Setpoint Temperature Schedule Name
    MeetingRoom_ClgSP_Sch;   !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office Thermostat Dual SP Control,  !- Name
    Office_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
    Office_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name	

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========

  ZoneHVAC:PackagedTerminalAirConditioner,
    101 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    101 PTAC Return,         !- Air Inlet Node Name
    101 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    101 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    101 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    101 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    101 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    102 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    102 PTAC Return,         !- Air Inlet Node Name
    102 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    102 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    102 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    102 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    102 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    103 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    103 PTAC Return,         !- Air Inlet Node Name
    103 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    103 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    103 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    103 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    103 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    104 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    104 PTAC Return,         !- Air Inlet Node Name
    104 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    104 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    104 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    104 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    104 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    105 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    105 PTAC Return,         !- Air Inlet Node Name
    105 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    105 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    105 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    105 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    105 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    201 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    201 PTAC Return,         !- Air Inlet Node Name
    201 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    201 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    201 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    201 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    201 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    202_205 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    202_205 PTAC Return,     !- Air Inlet Node Name
    202_205 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    202_205 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    202_205 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    202_205 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    202_205 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    206_208 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    206_208 PTAC Return,     !- Air Inlet Node Name
    206_208 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    206_208 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.389400049435553,       !- Cooling Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- Heating Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- No Load Supply Air Flow Rate {m3/s}
    0.0427311626,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    206_208 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    206_208 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    206_208 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    209_212 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    209_212 PTAC Return,     !- Air Inlet Node Name
    209_212 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    209_212 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    209_212 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    209_212 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    209_212 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    213 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    213 PTAC Return,         !- Air Inlet Node Name
    213 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    213 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    213 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    213 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    213 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    214 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    214 PTAC Return,         !- Air Inlet Node Name
    214 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    214 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    214 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    214 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    214 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    215_218 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    215_218 PTAC Return,     !- Air Inlet Node Name
    215_218 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    215_218 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    215_218 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    215_218 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    215_218 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    219 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    219 PTAC Return,         !- Air Inlet Node Name
    219 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    219 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    219 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    219 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    219 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    220_223 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    220_223 PTAC Return,     !- Air Inlet Node Name
    220_223 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    220_223 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    220_223 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    220_223 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    220_223 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    224 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    224 PTAC Return,         !- Air Inlet Node Name
    224 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    224 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    224 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    224 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    224 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    301 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    301 PTAC Return,         !- Air Inlet Node Name
    301 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    301 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    301 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    301 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    301 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    302_305 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    302_305 PTAC Return,     !- Air Inlet Node Name
    302_305 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    302_305 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    302_305 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    302_305 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    302_305 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    306_308 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    306_308 PTAC Return,     !- Air Inlet Node Name
    306_308 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    306_308 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.389400049435553,       !- Cooling Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- Heating Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- No Load Supply Air Flow Rate {m3/s}
    0.0427311626,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    306_308 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    306_308 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    306_308 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    309_312 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    309_312 PTAC Return,     !- Air Inlet Node Name
    309_312 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    309_312 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    309_312 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    309_312 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    309_312 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    313 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    313 PTAC Return,         !- Air Inlet Node Name
    313 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    313 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    313 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    313 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    313 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    314 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    314 PTAC Return,         !- Air Inlet Node Name
    314 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    314 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    314 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    314 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    314 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    315_318 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    315_318 PTAC Return,     !- Air Inlet Node Name
    315_318 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    315_318 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    315_318 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    315_318 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    315_318 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    319 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    319 PTAC Return,         !- Air Inlet Node Name
    319 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    319 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    319 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    319 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    319 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    320_323 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    320_323 PTAC Return,     !- Air Inlet Node Name
    320_323 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    320_323 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    320_323 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    320_323 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    320_323 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    324 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    324 PTAC Return,         !- Air Inlet Node Name
    324 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    324 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    324 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    324 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    324 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    401 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    401 PTAC Return,         !- Air Inlet Node Name
    401 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    401 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    401 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    401 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    401 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    402_405 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    402_405 PTAC Return,     !- Air Inlet Node Name
    402_405 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    402_405 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    402_405 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    402_405 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    402_405 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    406_408 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    406_408 PTAC Return,     !- Air Inlet Node Name
    406_408 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    406_408 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.389400049435553,       !- Cooling Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- Heating Supply Air Flow Rate {m3/s}
    0.389400049435553,       !- No Load Supply Air Flow Rate {m3/s}
    0.0427311626,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.0427311626,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    406_408 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    406_408 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    406_408 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    409_412 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    409_412 PTAC Return,     !- Air Inlet Node Name
    409_412 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    409_412 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    409_412 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    409_412 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    409_412 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    413 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    413 PTAC Return,         !- Air Inlet Node Name
    413 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    413 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    413 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    413 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    413 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    414 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    414 PTAC Return,         !- Air Inlet Node Name
    414 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    414 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    414 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    414 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    414 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Vac_Guestroom_Vent_Ctrl;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    415_418 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    415_418 PTAC Return,     !- Air Inlet Node Name
    415_418 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    415_418 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    415_418 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    415_418 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    415_418 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    419 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    419 PTAC Return,         !- Air Inlet Node Name
    419 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    419 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    419 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    419 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    419 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    420_423 PTAC,            !- Name
    AlwaysOn,                !- Availability Schedule Name
    420_423 PTAC Return,     !- Air Inlet Node Name
    420_423 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    420_423 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.519200065914071,       !- Cooling Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- Heating Supply Air Flow Rate {m3/s}
    0.519200065914071,       !- No Load Supply Air Flow Rate {m3/s}
    0.05391081304,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.05391081304,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    420_423 PTAC Supply Fan, !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    420_423 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    420_423 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    424 PTAC,                !- Name
    AlwaysOn,                !- Availability Schedule Name
    424 PTAC Return,         !- Air Inlet Node Name
    424 PTAC Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    424 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.01347770326,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.01347770326,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    424 PTAC Supply Fan,     !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    424 PTAC Heating Coil,   !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    424 PTAC Cooling Coil,   !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Occ_Guestroom_Vent_Ctrl_20min;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    CorridorFlr1 PTAC,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    CorridorFlr1 PTAC Return,!- Air Inlet Node Name
    CorridorFlr1 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    CorridorFlr1 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.0458698751,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0458698751,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.0458698751,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    CorridorFlr1 PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    CorridorFlr1 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CorridorFlr1 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    CorridorFlr2 PTAC,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    CorridorFlr2 PTAC Return,!- Air Inlet Node Name
    CorridorFlr2 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    CorridorFlr2 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.03822540372,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    CorridorFlr2 PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    CorridorFlr2 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CorridorFlr2 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    CorridorFlr3 PTAC,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    CorridorFlr3 PTAC Return,!- Air Inlet Node Name
    CorridorFlr3 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    CorridorFlr3 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.03822540372,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    CorridorFlr3 PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    CorridorFlr3 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CorridorFlr3 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    CorridorFlr4 PTAC,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    CorridorFlr4 PTAC Return,!- Air Inlet Node Name
    CorridorFlr4 PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    CorridorFlr4 PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    0.129800016478518,       !- Cooling Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- Heating Supply Air Flow Rate {m3/s}
    0.129800016478518,       !- No Load Supply Air Flow Rate {m3/s}
    0.03822540372,  !- Cooling Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- Heating Outdoor Air Flow Rate {m3/s}
    0.03822540372,  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    CorridorFlr4 PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    CorridorFlr4 PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    CorridorFlr4 PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    AlwaysOn;                !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

  ZoneHVAC:UnitHeater,
    MechRm UnitHeater,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    MechRmUnitHeaterAirInletNode,  !- Air Inlet Node Name
    MechRmUnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    MechRmUnitHeaterFan,     !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    MechRmUnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr1 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    RearStairsFlr1UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr1UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr1UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr1UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr1 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    FrontStairsFlr1UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr1UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr1UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr1UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr2 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    RearStairsFlr2UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr2UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr2UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr2UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr2 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    FrontStairsFlr2UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr2UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr2UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr2UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr3 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    RearStairsFlr3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr3UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr3UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr3UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr3 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    FrontStairsFlr3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr3UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr3UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr3UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    RearStairsFlr4 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    RearStairsFlr4UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr4UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RearStairsFlr4UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    RearStairsFlr4UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:UnitHeater,
    FrontStairsFlr4 UnitHeater,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    FrontStairsFlr4UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr4UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    FrontStairsFlr4UnitHeaterFan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    FrontStairsFlr4UnitHeaterHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    FrontLoungeFlr1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    FrontLoungeFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    RestRoomFlr1 Direct Air, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    RestRoomFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    MeetingRoomFlr1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    MeetingRoomFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    EmployeeLoungeFlr1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    EmployeeLoungeFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ExerciseCenterFlr1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ExerciseCenterFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    FrontOfficeFlr1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    FrontOfficeFlr1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    101 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    101 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    102 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    102 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    103 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    103 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    104 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    104 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    105 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    105 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    201 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    201 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    202_205 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    202_205 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    206_208 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    206_208 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    209_212 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    209_212 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    213 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    213 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    214 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    214 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    215_218 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    215_218 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    219 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    219 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    220_223 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    220_223 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    224 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    224 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    301 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    301 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    302_305 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    302_305 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    306_308 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    306_308 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    309_312 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    309_312 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    313 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    313 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    314 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    314 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    315_318 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    315_318 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    319 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    319 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    320_323 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    320_323 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    324 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    324 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    401 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    401 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    402_405 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    402_405 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    406_408 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    406_408 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    409_412 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    409_412 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    413 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    413 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    414 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    414 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    415_418 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    415_418 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    419 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    419 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    420_423 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    420_423 PTAC,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    424 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    424 PTAC,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    CorridorFlr1 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    CorridorFlr2 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    CorridorFlr3 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    CorridorFlr4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    CorridorFlr4 PTAC,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    MechRm Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    MechRm UnitHeater,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr1 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr1 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontLoungeFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    FrontLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RestRoomFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    RestRoomFlr1 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    MeetingRoomFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    MeetingRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    EmployeeLoungeFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    EmployeeLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ExerciseCenterFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ExerciseCenterFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontOfficeFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    FrontOfficeFlr1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr1 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr2 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr2 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr2 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr3 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr3 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    RearStairsFlr4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    RearStairsFlr4 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    FrontStairsFlr4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    FrontStairsFlr4 UnitHeater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    GuestRoom101,            !- Zone Name
    101 Equipment,           !- Zone Conditioning Equipment List Name
    101 Inlets,              !- Zone Air Inlet Node or NodeList Name
    101 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    101 Zone Air Node,       !- Zone Air Node Name
    101 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom102,            !- Zone Name
    102 Equipment,           !- Zone Conditioning Equipment List Name
    102 Inlets,              !- Zone Air Inlet Node or NodeList Name
    102 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    102 Zone Air Node,       !- Zone Air Node Name
    102 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom103,            !- Zone Name
    103 Equipment,           !- Zone Conditioning Equipment List Name
    103 Inlets,              !- Zone Air Inlet Node or NodeList Name
    103 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    103 Zone Air Node,       !- Zone Air Node Name
    103 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom104,            !- Zone Name
    104 Equipment,           !- Zone Conditioning Equipment List Name
    104 Inlets,              !- Zone Air Inlet Node or NodeList Name
    104 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    104 Zone Air Node,       !- Zone Air Node Name
    104 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom105,            !- Zone Name
    105 Equipment,           !- Zone Conditioning Equipment List Name
    105 Inlets,              !- Zone Air Inlet Node or NodeList Name
    105 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    105 Zone Air Node,       !- Zone Air Node Name
    105 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom201,            !- Zone Name
    201 Equipment,           !- Zone Conditioning Equipment List Name
    201 Inlets,              !- Zone Air Inlet Node or NodeList Name
    201 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    201 Zone Air Node,       !- Zone Air Node Name
    201 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom202_205,        !- Zone Name
    202_205 Equipment,       !- Zone Conditioning Equipment List Name
    202_205 Inlets,          !- Zone Air Inlet Node or NodeList Name
    202_205 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    202_205 Zone Air Node,   !- Zone Air Node Name
    202_205 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom206_208,        !- Zone Name
    206_208 Equipment,       !- Zone Conditioning Equipment List Name
    206_208 Inlets,          !- Zone Air Inlet Node or NodeList Name
    206_208 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    206_208 Zone Air Node,   !- Zone Air Node Name
    206_208 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom209_212,        !- Zone Name
    209_212 Equipment,       !- Zone Conditioning Equipment List Name
    209_212 Inlets,          !- Zone Air Inlet Node or NodeList Name
    209_212 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    209_212 Zone Air Node,   !- Zone Air Node Name
    209_212 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom213,            !- Zone Name
    213 Equipment,           !- Zone Conditioning Equipment List Name
    213 Inlets,              !- Zone Air Inlet Node or NodeList Name
    213 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    213 Zone Air Node,       !- Zone Air Node Name
    213 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom214,            !- Zone Name
    214 Equipment,           !- Zone Conditioning Equipment List Name
    214 Inlets,              !- Zone Air Inlet Node or NodeList Name
    214 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    214 Zone Air Node,       !- Zone Air Node Name
    214 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom215_218,        !- Zone Name
    215_218 Equipment,       !- Zone Conditioning Equipment List Name
    215_218 Inlets,          !- Zone Air Inlet Node or NodeList Name
    215_218 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    215_218 Zone Air Node,   !- Zone Air Node Name
    215_218 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom219,            !- Zone Name
    219 Equipment,           !- Zone Conditioning Equipment List Name
    219 Inlets,              !- Zone Air Inlet Node or NodeList Name
    219 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    219 Zone Air Node,       !- Zone Air Node Name
    219 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom220_223,        !- Zone Name
    220_223 Equipment,       !- Zone Conditioning Equipment List Name
    220_223 Inlets,          !- Zone Air Inlet Node or NodeList Name
    220_223 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    220_223 Zone Air Node,   !- Zone Air Node Name
    220_223 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom224,            !- Zone Name
    224 Equipment,           !- Zone Conditioning Equipment List Name
    224 Inlets,              !- Zone Air Inlet Node or NodeList Name
    224 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    224 Zone Air Node,       !- Zone Air Node Name
    224 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom301,            !- Zone Name
    301 Equipment,           !- Zone Conditioning Equipment List Name
    301 Inlets,              !- Zone Air Inlet Node or NodeList Name
    301 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    301 Zone Air Node,       !- Zone Air Node Name
    301 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom302_305,        !- Zone Name
    302_305 Equipment,       !- Zone Conditioning Equipment List Name
    302_305 Inlets,          !- Zone Air Inlet Node or NodeList Name
    302_305 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    302_305 Zone Air Node,   !- Zone Air Node Name
    302_305 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom306_308,        !- Zone Name
    306_308 Equipment,       !- Zone Conditioning Equipment List Name
    306_308 Inlets,          !- Zone Air Inlet Node or NodeList Name
    306_308 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    306_308 Zone Air Node,   !- Zone Air Node Name
    306_308 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom309_312,        !- Zone Name
    309_312 Equipment,       !- Zone Conditioning Equipment List Name
    309_312 Inlets,          !- Zone Air Inlet Node or NodeList Name
    309_312 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    309_312 Zone Air Node,   !- Zone Air Node Name
    309_312 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom313,            !- Zone Name
    313 Equipment,           !- Zone Conditioning Equipment List Name
    313 Inlets,              !- Zone Air Inlet Node or NodeList Name
    313 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    313 Zone Air Node,       !- Zone Air Node Name
    313 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom314,            !- Zone Name
    314 Equipment,           !- Zone Conditioning Equipment List Name
    314 Inlets,              !- Zone Air Inlet Node or NodeList Name
    314 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    314 Zone Air Node,       !- Zone Air Node Name
    314 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom315_318,        !- Zone Name
    315_318 Equipment,       !- Zone Conditioning Equipment List Name
    315_318 Inlets,          !- Zone Air Inlet Node or NodeList Name
    315_318 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    315_318 Zone Air Node,   !- Zone Air Node Name
    315_318 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom319,            !- Zone Name
    319 Equipment,           !- Zone Conditioning Equipment List Name
    319 Inlets,              !- Zone Air Inlet Node or NodeList Name
    319 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    319 Zone Air Node,       !- Zone Air Node Name
    319 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom320_323,        !- Zone Name
    320_323 Equipment,       !- Zone Conditioning Equipment List Name
    320_323 Inlets,          !- Zone Air Inlet Node or NodeList Name
    320_323 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    320_323 Zone Air Node,   !- Zone Air Node Name
    320_323 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom324,            !- Zone Name
    324 Equipment,           !- Zone Conditioning Equipment List Name
    324 Inlets,              !- Zone Air Inlet Node or NodeList Name
    324 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    324 Zone Air Node,       !- Zone Air Node Name
    324 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom401,            !- Zone Name
    401 Equipment,           !- Zone Conditioning Equipment List Name
    401 Inlets,              !- Zone Air Inlet Node or NodeList Name
    401 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    401 Zone Air Node,       !- Zone Air Node Name
    401 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom402_405,        !- Zone Name
    402_405 Equipment,       !- Zone Conditioning Equipment List Name
    402_405 Inlets,          !- Zone Air Inlet Node or NodeList Name
    402_405 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    402_405 Zone Air Node,   !- Zone Air Node Name
    402_405 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom406_408,        !- Zone Name
    406_408 Equipment,       !- Zone Conditioning Equipment List Name
    406_408 Inlets,          !- Zone Air Inlet Node or NodeList Name
    406_408 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    406_408 Zone Air Node,   !- Zone Air Node Name
    406_408 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom409_412,        !- Zone Name
    409_412 Equipment,       !- Zone Conditioning Equipment List Name
    409_412 Inlets,          !- Zone Air Inlet Node or NodeList Name
    409_412 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    409_412 Zone Air Node,   !- Zone Air Node Name
    409_412 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom413,            !- Zone Name
    413 Equipment,           !- Zone Conditioning Equipment List Name
    413 Inlets,              !- Zone Air Inlet Node or NodeList Name
    413 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    413 Zone Air Node,       !- Zone Air Node Name
    413 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom414,            !- Zone Name
    414 Equipment,           !- Zone Conditioning Equipment List Name
    414 Inlets,              !- Zone Air Inlet Node or NodeList Name
    414 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    414 Zone Air Node,       !- Zone Air Node Name
    414 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom415_418,        !- Zone Name
    415_418 Equipment,       !- Zone Conditioning Equipment List Name
    415_418 Inlets,          !- Zone Air Inlet Node or NodeList Name
    415_418 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    415_418 Zone Air Node,   !- Zone Air Node Name
    415_418 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom419,            !- Zone Name
    419 Equipment,           !- Zone Conditioning Equipment List Name
    419 Inlets,              !- Zone Air Inlet Node or NodeList Name
    419 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    419 Zone Air Node,       !- Zone Air Node Name
    419 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom420_423,        !- Zone Name
    420_423 Equipment,       !- Zone Conditioning Equipment List Name
    420_423 Inlets,          !- Zone Air Inlet Node or NodeList Name
    420_423 Exhausts,        !- Zone Air Exhaust Node or NodeList Name
    420_423 Zone Air Node,   !- Zone Air Node Name
    420_423 Return Outlet;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom424,            !- Zone Name
    424 Equipment,           !- Zone Conditioning Equipment List Name
    424 Inlets,              !- Zone Air Inlet Node or NodeList Name
    424 Exhausts,            !- Zone Air Exhaust Node or NodeList Name
    424 Zone Air Node,       !- Zone Air Node Name
    424 Return Outlet;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr1,            !- Zone Name
    CorridorFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    CorridorFlr1 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr1 Zone Air Node,  !- Zone Air Node Name
    CorridorFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr2,            !- Zone Name
    CorridorFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    CorridorFlr2 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr2 Zone Air Node,  !- Zone Air Node Name
    CorridorFlr2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr3,            !- Zone Name
    CorridorFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    CorridorFlr3 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr3 Zone Air Node,  !- Zone Air Node Name
    CorridorFlr3 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr4,            !- Zone Name
    CorridorFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr4 Inlets,     !- Zone Air Inlet Node or NodeList Name
    CorridorFlr4 Exhausts,   !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr4 Zone Air Node,  !- Zone Air Node Name
    CorridorFlr4 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MechanicalRoomFlr1,      !- Zone Name
    MechRm Equipment,        !- Zone Conditioning Equipment List Name
    MechRmUnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    MechRmUnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    MechanicalRoomFlr1 Zone Air Node,  !- Zone Air Node Name
    MechanicalRoomFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr1,          !- Zone Name
    RearStairsFlr1 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr1UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr1UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr1 Zone Air Node,  !- Zone Air Node Name
    RearStairsFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontLoungeFlr1,         !- Zone Name
    FrontLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontLoungeFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontLoungeFlr1 Zone Air Node,  !- Zone Air Node Name
    FrontLoungeFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RestRoomFlr1,            !- Zone Name
    RestRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    RestRoomFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RestRoomFlr1 Zone Air Node,  !- Zone Air Node Name
    RestRoomFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MeetingRoomFlr1,         !- Zone Name
    MeetingRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    MeetingRoomFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MeetingRoomFlr1 Zone Air Node,  !- Zone Air Node Name
    MeetingRoomFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EmployeeLoungeFlr1,      !- Zone Name
    EmployeeLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    EmployeeLoungeFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EmployeeLoungeFlr1 Zone Air Node,  !- Zone Air Node Name
    EmployeeLoungeFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ExerciseCenterFlr1,      !- Zone Name
    ExerciseCenterFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    ExerciseCenterFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ExerciseCenterFlr1 Zone Air Node,  !- Zone Air Node Name
    ExerciseCenterFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontOfficeFlr1,         !- Zone Name
    FrontOfficeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontOfficeFlr1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontOfficeFlr1 Zone Air Node,  !- Zone Air Node Name
    FrontOfficeFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr1,         !- Zone Name
    FrontStairsFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr1UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr1UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr1 Zone Air Node,  !- Zone Air Node Name
    FrontStairsFlr1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr2,          !- Zone Name
    RearStairsFlr2 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr2UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr2UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr2 Zone Air Node,  !- Zone Air Node Name
    RearStairsFlr2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr2,         !- Zone Name
    FrontStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr2UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr2UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr2 Zone Air Node,  !- Zone Air Node Name
    FrontStairsFlr2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr3,          !- Zone Name
    RearStairsFlr3 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr3UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr3UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr3 Zone Air Node,  !- Zone Air Node Name
    RearStairsFlr3 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr3,         !- Zone Name
    FrontStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr3UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr3UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr3 Zone Air Node,  !- Zone Air Node Name
    FrontStairsFlr3 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr4,          !- Zone Name
    RearStairsFlr4 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr4UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr4UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr4 Zone Air Node,  !- Zone Air Node Name
    RearStairsFlr4 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr4,         !- Zone Name
    FrontStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr4UnitHeaterAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr4UnitHeaterAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr4 Zone Air Node,  !- Zone Air Node Name
    FrontStairsFlr4 Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FANS ===========

  Fan:OnOff,
    101 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    101 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    102 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    102 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    102 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    103 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    103 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    103 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    104 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    104 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    104 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    105 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    105 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    105 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    201 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    201 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    201 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    202_205 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    202_205 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    202_205 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    206_208 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.39,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    206_208 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    206_208 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    209_212 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    209_212 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    209_212 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    213 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    213 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    213 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    214 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    214 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    214 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    215_218 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    215_218 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    215_218 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    219 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    219 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    219 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    220_223 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    220_223 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    220_223 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    224 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    224 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    224 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    301 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    301 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    301 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    302_305 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    302_305 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    302_305 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    306_308 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.39,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    306_308 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    306_308 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    309_312 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    309_312 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    309_312 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    313 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    313 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    313 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    314 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    314 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    314 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    315_318 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    315_318 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    315_318 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    319 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    319 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    319 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    320_323 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    320_323 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    320_323 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    324 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    324 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    324 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    401 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    401 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    401 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    402_405 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    402_405 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    402_405 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    406_408 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.39,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    406_408 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    406_408 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    409_412 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    409_412 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    409_412 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    413 PTAC Supply Fan,     !- Name   
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    413 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    413 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    414 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    414 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    414 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    415_418 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    415_418 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    415_418 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    419 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    419 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    419 PTAC Supply Inlet;   !- Air Outlet Node Name

  Fan:OnOff,
    420_423 PTAC Supply Fan, !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.52,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    420_423 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    420_423 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    424 PTAC Supply Fan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    424 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    424 PTAC Supply Inlet;   !- Air Outlet Node Name






  Fan:OnOff,
    CorridorFlr1 PTAC Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}    
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr1 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    CorridorFlr2 PTAC Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr2 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr2 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    CorridorFlr3 PTAC Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr3 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr3 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:OnOff,
    CorridorFlr4 PTAC Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.52, !- Fan Total Efficiency
331.17, !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
0.8, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CorridorFlr4 PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr4 PTAC Supply Inlet;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    MechRmUnitHeaterFan,     !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    MechRmUnitHeaterAirInletNode,  !- Air Inlet Node Name
    MechRmUnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    RearStairsFlr1UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr1UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr1UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    FrontStairsFlr1UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStairsFlr1UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr1UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    RearStairsFlr2UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr2UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr2UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    FrontStairsFlr2UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStairsFlr2UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr2UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    RearStairsFlr3UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr3UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    FrontStairsFlr3UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStairsFlr3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr3UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    RearStairsFlr4UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    RearStairsFlr4UnitHeaterAirInletNode,  !- Air Inlet Node Name
    RearStairsFlr4UnitHeaterFanOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    FrontStairsFlr4UnitHeaterFan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FrontStairsFlr4UnitHeaterAirInletNode,  !- Air Inlet Node Name
    FrontStairsFlr4UnitHeaterFanOutletNode;  !- Air Outlet Node Name


  Fan:SystemModel,
    SAC_FO_addAQ Supply Fan,  !- Name
    AlwaysOn,       !- Availability Schedule Name
    SAC_FrontOffice Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontOffice Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    SAC_FL_addAQ Supply Fan,  !- Name
    AlwaysOn,       !- Availability Schedule Name
    SAC_FrontLounge Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    SAC_EXC_addAQ Supply Fan,  !- Name
    AlwaysOn,       !- Availability Schedule Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    SAC_MR_addAQ Supply Fan,  !- Name
    AlwaysOn,       !- Availability Schedule Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    101 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    101 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    101 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    102 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    102 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    102 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    103 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    103 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    103 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    104 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    104 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    104 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    105 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    105 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    105 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    201 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    201 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    201 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    202_205 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    202_205 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    202_205 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    206_208 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    7913.24749938247,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.389400049435553,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    206_208 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    206_208 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    209_212 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    209_212 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    209_212 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    213 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    213 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    213 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    214 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    214 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    214 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    215_218 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    215_218 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    215_218 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    219 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    219 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    219 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    220_223 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    220_223 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    220_223 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    224 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    224 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    224 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    301 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    301 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    301 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    302_305 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    302_305 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    302_305 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    306_308 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    7913.24749938247,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.389400049435553,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    306_308 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    306_308 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    309_312 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    309_312 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    309_312 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    313 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    313 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    313 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    314 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    314 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    314 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    315_318 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    315_318 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    315_318 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    319 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    319 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    319 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    320_323 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    320_323 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    320_323 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    324 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    324 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    324 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    401 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    401 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    401 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    402_405 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    402_405 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    402_405 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    406_408 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    7913.24749938247,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.389400049435553,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    406_408 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    406_408 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    409_412 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    409_412 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    409_412 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    413 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    413 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    413 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    414 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    414 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    414 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    415_418 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    415_418 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    415_418 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    419 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    419 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    419 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    420_423 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.519200065914071,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    420_423 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    420_423 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    424 PTAC Cooling Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    424 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    424 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    CorridorFlr1 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CorridorFlr1 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    CorridorFlr2 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CorridorFlr2 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    CorridorFlr2 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    CorridorFlr3 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CorridorFlr3 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    CorridorFlr3 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:SingleSpeed,
    CorridorFlr4 PTAC Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.81,    !- Gross Rated Cooling COP {W/W}
    0.129800016478518,       !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    CorridorFlr4 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    CorridorFlr4 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    PTAC Cooling Coil Cap-FT,!- Total Cooling Capacity Function of Temperature Curve Name
    PTAC Cooling Coil Cap-FF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
    PTAC Cooling Coil EIR-FT,!- Energy Input Ratio Function of Temperature Curve Name
    PTAC Cooling Coil EIR-FF,!- Energy Input Ratio Function of Flow Fraction Curve Name
    PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Coil:Cooling:DX:MultiSpeed,
    SAC_FrontOffice Cooling Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_FrontOffice Heating Coil Outlet,  !- Air Inlet Node Name
    SAC_FrontOffice Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
4762.68, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69943, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.28008, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
9525.36, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69943, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.42012, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    SAC_FrontLounge Cooling Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_FrontLounge Heating Coil Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11765.12, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.631706666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
23530.24, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.94756, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    SAC_MeetingRoom Cooling Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_MeetingRoom Heating Coil Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
5564.53, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.29878, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
11129.06, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.44817, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    SAC_Exc_EmpLge_RestRm Cooling Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_Exc_EmpLge_RestRm Heating Coil Outlet,  !- Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11487.68, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.71397, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.712153333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
22975.36, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.71397, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
1.06823, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SAC DX Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SAC DX Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SAC DX Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SAC DX Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SAC DX Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    101 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    101 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    101 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    102 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    102 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    102 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    103 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    103 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    103 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    104 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    104 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    104 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    105 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    105 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    105 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    201 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    201 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    201 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    202_205 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    202_205 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    202_205 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    206_208 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    206_208 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    206_208 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    209_212 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    209_212 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    209_212 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    213 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    213 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    213 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    214 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    214 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    214 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    215_218 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    215_218 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    215_218 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    219 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    219 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    219 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    220_223 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    220_223 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    220_223 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    224 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    224 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    224 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    301 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    301 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    301 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    302_305 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    302_305 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    302_305 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    306_308 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    306_308 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    306_308 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    309_312 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    309_312 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    309_312 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    313 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    313 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    313 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    314 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    314 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    314 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    315_318 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    315_318 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    315_318 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    319 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    319 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    319 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    320_323 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    320_323 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    320_323 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    324 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    324 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    324 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    401 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    401 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    401 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    402_405 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    402_405 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    402_405 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    406_408 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    406_408 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    406_408 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    409_412 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    409_412 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    409_412 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    413 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    413 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    413 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    414 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    414 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    414 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    415_418 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    415_418 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    415_418 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    419 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    419 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    419 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    420_423 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    420_423 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    420_423 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    424 PTAC Heating Coil,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    424 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    424 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    CorridorFlr1 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr1 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    CorridorFlr2 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    CorridorFlr2 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr2 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    CorridorFlr3 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    CorridorFlr3 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr3 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    CorridorFlr4 PTAC Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    CorridorFlr4 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    CorridorFlr4 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    MechRmUnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    MechRmUnitHeaterFanOutletNode,  !- Air Inlet Node Name
    MechRmUnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr1UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    RearStairsFlr1UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    RearStairsFlr1UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr1UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    FrontStairsFlr1UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    FrontStairsFlr1UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr2UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    RearStairsFlr2UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    RearStairsFlr2UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr2UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    FrontStairsFlr2UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    FrontStairsFlr2UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr3UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    RearStairsFlr3UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    RearStairsFlr3UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr3UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    FrontStairsFlr3UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    FrontStairsFlr3UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    RearStairsFlr4UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    RearStairsFlr4UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    RearStairsFlr4UnitHeaterAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    FrontStairsFlr4UnitHeaterHeatingCoil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    FrontStairsFlr4UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    FrontStairsFlr4UnitHeaterAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

  Coil:Heating:Fuel,
    SAC_FrontOffice Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.81, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_FrontOffice Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_FrontOffice Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Coil:Heating:Fuel,
    SAC_FrontLounge Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.81, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_FrontLounge Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Coil:Heating:Fuel,
    SAC_MeetingRoom Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.81, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_MeetingRoom Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Coil:Heating:Fuel,
    SAC_Exc_EmpLge_RestRm Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.81, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

  AirLoopHVAC:UnitarySystem,
    SAC_FrontOffice,         !- Name
    Load,                    !- Control Type
    FrontOfficeFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontOffice Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_FrontOffice Air Loop Outlet,  !- Furnace Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_FO_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Office_Fan_Sch,          !- Supply Air Fan Operating Mode Schedule Name

    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_FrontOffice Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_FrontOffice Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_FO_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    SAC_FO_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    SAC_FrontLounge,         !- Name
    Load,                    !- Control Type
    FrontLoungeFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontLounge Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_FrontLounge Air Loop Outlet,  !- Furnace Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_FL_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_FrontLounge Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_FrontLounge Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_FL_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    SAC_FL_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    SAC_MeetingRoom,         !- Name
    Load,                    !- Control Type
    MeetingRoomFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_MeetingRoom Air Loop Outlet,  !- Furnace Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_MR_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    MeetingRoom_Fan_Sch,          !- Supply Air Fan Operating Mode Schedule Name

    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_MeetingRoom Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_MeetingRoom Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_MR_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    SAC_MR_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    SAC_Exc_EmpLge_RestRm,         !- Name
    Load,                    !- Control Type
    ExerciseCenterFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Furnace Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_EXC_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_Exc_EmpLge_RestRm Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_Exc_EmpLge_RestRm Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_EXC_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    SAC_EXC_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    SAC_FrontOffice OA Controller,  !- Name
    SAC_FrontOffice Relief Air Outlet,  !- Relief Air Outlet Node Name
    SAC_FrontOffice Air Loop Inlet,  !- Return Air Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontOffice Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    SAC_FrontLounge OA Controller,  !- Name
    SAC_FrontLounge Relief Air Outlet,  !- Relief Air Outlet Node Name
    SAC_FrontLounge Air Loop Inlet,  !- Return Air Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontLounge Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    SAC_MeetingRoom OA Controller,  !- Name
    SAC_MeetingRoom Relief Air Outlet,  !- Relief Air Outlet Node Name
    SAC_MeetingRoom Air Loop Inlet,  !- Return Air Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_MeetingRoom Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    SAC_Exc_EmpLge_RestRm OA Controller,  !- Name
    SAC_Exc_EmpLge_RestRm Relief Air Outlet,  !- Relief Air Outlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Return Air Node Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_Exc_EmpLge_RestRm Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    SAC_FrontOffice OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontOffice OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SAC_FrontLounge OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontLounge OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SAC_MeetingRoom OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_MeetingRoom OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_Exc_EmpLge_RestRm OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    SAC_FrontOffice,         !- Name
    ,                        !- Controller List Name
    SAC_FrontOffice Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontOffice Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontOffice Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_FrontOffice Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_FrontOffice Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_FrontOffice Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SAC_FrontLounge,         !- Name
    ,                        !- Controller List Name
    SAC_FrontLounge Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontLounge Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontLounge Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_FrontLounge Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_FrontLounge Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_FrontLounge Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SAC_MeetingRoom,         !- Name
    ,                        !- Controller List Name
    SAC_MeetingRoom Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_MeetingRoom Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_MeetingRoom Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_MeetingRoom Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_MeetingRoom Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_MeetingRoom Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    SAC_Exc_EmpLge_RestRm,   !- Name
    ,                        !- Controller List Name
    SAC_Exc_EmpLge_RestRm Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_Exc_EmpLge_RestRm Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontOffice OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontOffice OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontLounge OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontLounge OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_MeetingRoom OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_MeetingRoom OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_Exc_EmpLge_RestRm OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_Exc_EmpLge_RestRm OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontOffice OA System,  !- Name
    SAC_FrontOffice OA System Controllers,  !- Controller List Name
    SAC_FrontOffice OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_FrontOffice Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontLounge OA System,  !- Name
    SAC_FrontLounge OA System Controllers,  !- Controller List Name
    SAC_FrontLounge OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_FrontLounge Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_MeetingRoom OA System,  !- Name
    SAC_MeetingRoom OA System Controllers,  !- Controller List Name
    SAC_MeetingRoom OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_MeetingRoom Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_Exc_EmpLge_RestRm OA System,  !- Name
    SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Controller List Name
    SAC_Exc_EmpLge_RestRm OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_Exc_EmpLge_RestRm Availability Managers;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    101 PTAC OA Mixing Box,  !- Name
    101 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    101 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    101 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    101 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    102 PTAC OA Mixing Box,  !- Name
    102 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    102 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    102 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    102 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    103 PTAC OA Mixing Box,  !- Name
    103 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    103 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    103 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    103 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    104 PTAC OA Mixing Box,  !- Name
    104 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    104 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    104 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    104 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    105 PTAC OA Mixing Box,  !- Name
    105 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    105 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    105 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    105 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    201 PTAC OA Mixing Box,  !- Name
    201 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    201 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    201 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    201 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    202_205 PTAC OA Mixing Box,  !- Name
    202_205 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    202_205 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    202_205 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    202_205 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    206_208 PTAC OA Mixing Box,  !- Name
    206_208 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    206_208 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    206_208 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    206_208 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    209_212 PTAC OA Mixing Box,  !- Name
    209_212 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    209_212 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    209_212 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    209_212 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    213 PTAC OA Mixing Box,  !- Name
    213 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    213 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    213 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    213 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    214 PTAC OA Mixing Box,  !- Name
    214 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    214 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    214 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    214 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    215_218 PTAC OA Mixing Box,  !- Name
    215_218 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    215_218 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    215_218 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    215_218 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    219 PTAC OA Mixing Box,  !- Name
    219 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    219 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    219 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    219 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    220_223 PTAC OA Mixing Box,  !- Name
    220_223 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    220_223 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    220_223 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    220_223 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    224 PTAC OA Mixing Box,  !- Name
    224 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    224 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    224 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    224 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    301 PTAC OA Mixing Box,  !- Name
    301 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    301 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    301 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    301 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    302_305 PTAC OA Mixing Box,  !- Name
    302_305 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    302_305 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    302_305 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    302_305 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    306_308 PTAC OA Mixing Box,  !- Name
    306_308 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    306_308 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    306_308 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    306_308 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    309_312 PTAC OA Mixing Box,  !- Name
    309_312 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    309_312 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    309_312 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    309_312 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    313 PTAC OA Mixing Box,  !- Name
    313 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    313 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    313 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    313 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    314 PTAC OA Mixing Box,  !- Name
    314 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    314 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    314 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    314 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    315_318 PTAC OA Mixing Box,  !- Name
    315_318 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    315_318 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    315_318 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    315_318 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    319 PTAC OA Mixing Box,  !- Name
    319 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    319 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    319 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    319 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    320_323 PTAC OA Mixing Box,  !- Name
    320_323 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    320_323 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    320_323 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    320_323 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    324 PTAC OA Mixing Box,  !- Name
    324 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    324 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    324 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    324 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    401 PTAC OA Mixing Box,  !- Name
    401 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    401 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    401 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    401 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    402_405 PTAC OA Mixing Box,  !- Name
    402_405 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    402_405 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    402_405 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    402_405 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    406_408 PTAC OA Mixing Box,  !- Name
    406_408 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    406_408 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    406_408 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    406_408 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    409_412 PTAC OA Mixing Box,  !- Name
    409_412 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    409_412 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    409_412 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    409_412 PTAC Return;     !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    413 PTAC OA Mixing Box,  !- Name
    413 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    413 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    413 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    413 PTAC Return;         !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    414 PTAC OA Mixing Box,  !- Name
    414 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    414 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
