    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F9 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F9 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F9 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F9 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
FenestrationSurface:Detailed,
GWindow1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
g WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
g WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
g EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F2 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F2 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F2Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F2 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F3 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F3 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F3Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F3 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F4 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F4 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F4Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F4 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
m WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
m WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
m EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F6 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F6 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F6Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F6 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F7 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F7 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F7Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F7 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F8 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F8 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F8Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F8 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F9 WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
F9 WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
F9Window7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
F9 EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T SWall SEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow11,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T SWall S1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow12,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T SWall S2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow3,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T SWall SWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
1.4476,     !- Vertex 1 X-coordinate {m}
0,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
1.4476,     !- Vertex 2 X-coordinate {m}
0,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
10.133380019685,     !- Vertex 3 X-coordinate {m}
0,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
10.133380019685,     !- Vertex 4 X-coordinate {m}
0,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow2, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
T WWall SWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow6, !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,   !- Construction Name of the Surface
T WWall NWA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
6.5,    !- Vertex 1 Y-coordinate {m}
2.1731,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
6.5,    !- Vertex 2 Y-coordinate {m}
0.9539,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
0.785679133858268,    !- Vertex 3 Y-coordinate {m}
0.9539,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
0.785679133858268,    !- Vertex 4 Y-coordinate {m}
2.1731;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow5,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T NWall NEA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow9,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T NWall N1A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow10,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T NWall N2A,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow4,  !- Name
Window,     !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T NWall NWA,    !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
10.5,     !- Vertex 1 X-coordinate {m}
7.6196,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
10.5,     !- Vertex 2 X-coordinate {m}
7.6196,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
1.81422244094488,     !- Vertex 3 X-coordinate {m}
7.6196,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
1.81422244094488,     !- Vertex 4 X-coordinate {m}
7.6196,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow8,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T EWall SEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow7,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.25,    !- Construction Name of the Surface
T EWall NEA,   !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,    !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,     !- Vertex 1 X-coordinate {m}
1.1,     !- Vertex 1 Y-coordinate {m}
2.1731,     !- Vertex 1 Z-coordinate {m}
11.5818,     !- Vertex 2 X-coordinate {m}
1.1,     !- Vertex 2 Y-coordinate {m}
0.9539,     !- Vertex 2 Z-coordinate {m}
11.5818,     !- Vertex 3 X-coordinate {m}
6.81432086614173,     !- Vertex 3 Y-coordinate {m}
0.9539,     !- Vertex 3 Z-coordinate {m}
11.5818,     !- Vertex 4 X-coordinate {m}
6.81432086614173,     !- Vertex 4 Y-coordinate {m}
2.1731;     !- Vertex 4 Z-coordinate {m}


  FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F2 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F2 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F3 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F3 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F4Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F4 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F4Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F4 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F6 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F6 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F7 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F7 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F8 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F8 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window13,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F9 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window14,              !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    F9 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,1.295300,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.295300,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.381000,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.381000,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.381000,2.173100,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.381000,0.954000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.295300,0.954000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.295300,2.173100;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ENTRANCE DOOR,           !- Name
    Window,                  !- Surface Type
    ResWindow_U__SHGC_0.25,  !- Construction Name,
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,0.050800,2.133500,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.050800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.625500,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.625500,2.133500;  !- X,Y,Z ==> Vertex 4 {m}



!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    G SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    Office_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    G S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    F2 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F2 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F3 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F4 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    M S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F6 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F7 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F8 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F8 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 SW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 NW Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 SE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 NE Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 N1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 N2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 S1 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    F9 S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    F9 S2 Apartment,         !- Zone Name
    176.4981;                !- Surface Area {m2}

  InternalMass,
    T SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

  InternalMass,
    T S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone Name
    88.2492727;              !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    G SW Apartment People,   !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NW Apartment People,   !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList Name
    OCC_OFF_w_SB_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G NE Apartment People,   !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N1 Apartment People,   !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G N2 Apartment People,   !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S1 Apartment People,   !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    G S2 Apartment People,   !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 SW Apartment People,  !- Name
    F2 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 NW Apartment People,  !- Name
    F2 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 SE Apartment People,  !- Name
    F2 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 NE Apartment People,  !- Name
    F2 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 N1 Apartment People,  !- Name
    F2 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 N2 Apartment People,  !- Name
    F2 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 S1 Apartment People,  !- Name
    F2 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F2 S2 Apartment People,  !- Name
    F2 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 SW Apartment People,  !- Name
    F3 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 NW Apartment People,  !- Name
    F3 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 SE Apartment People,  !- Name
    F3 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 NE Apartment People,  !- Name
    F3 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 N1 Apartment People,  !- Name
    F3 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 N2 Apartment People,  !- Name
    F3 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 S1 Apartment People,  !- Name
    F3 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F3 S2 Apartment People,  !- Name
    F3 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 SW Apartment People,  !- Name
    F4 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 NW Apartment People,  !- Name
    F4 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 SE Apartment People,  !- Name
    F4 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 NE Apartment People,  !- Name
    F4 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 N1 Apartment People,  !- Name
    F4 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 N2 Apartment People,  !- Name
    F4 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 S1 Apartment People,  !- Name
    F4 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F4 S2 Apartment People,  !- Name
    F4 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SW Apartment People,   !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NW Apartment People,   !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M SE Apartment People,   !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M NE Apartment People,   !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N1 Apartment People,   !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M N2 Apartment People,   !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S1 Apartment People,   !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    M S2 Apartment People,   !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 SW Apartment People,  !- Name
    F6 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 NW Apartment People,  !- Name
    F6 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 SE Apartment People,  !- Name
    F6 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 NE Apartment People,  !- Name
    F6 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 N1 Apartment People,  !- Name
    F6 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 N2 Apartment People,  !- Name
    F6 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 S1 Apartment People,  !- Name
    F6 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F6 S2 Apartment People,  !- Name
    F6 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 SW Apartment People,  !- Name
    F7 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 NW Apartment People,  !- Name
    F7 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 SE Apartment People,  !- Name
    F7 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 NE Apartment People,  !- Name
    F7 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 N1 Apartment People,  !- Name
    F7 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 N2 Apartment People,  !- Name
    F7 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 S1 Apartment People,  !- Name
    F7 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F7 S2 Apartment People,  !- Name
    F7 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 SW Apartment People,  !- Name
    F8 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 NW Apartment People,  !- Name
    F8 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 SE Apartment People,  !- Name
    F8 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 NE Apartment People,  !- Name
    F8 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 N1 Apartment People,  !- Name
    F8 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 N2 Apartment People,  !- Name
    F8 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 S1 Apartment People,  !- Name
    F8 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F8 S2 Apartment People,  !- Name
    F8 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 SW Apartment People,  !- Name
    F9 SW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 NW Apartment People,  !- Name
    F9 NW Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 SE Apartment People,  !- Name
    F9 SE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 NE Apartment People,  !- Name
    F9 NE Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 N1 Apartment People,  !- Name
    F9 N1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 N2 Apartment People,  !- Name
    F9 N2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 S1 Apartment People,  !- Name
    F9 S1 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    F9 S2 Apartment People,  !- Name
    F9 S2 Apartment,         !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SW Apartment People,   !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NW Apartment People,   !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T SE Apartment People,   !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T NE Apartment People,   !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N1 Apartment People,   !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T N2 Apartment People,   !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S1 Apartment People,   !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    T S2 Apartment People,   !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    G SW Apartment_Lights_hardwired,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NW Apartment_Lights_hardwired,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Office_Lights_hardwired, !- Name
    Office,                  !- Zone or ZoneList Name
    LTG_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.75314609,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NE Apartment_Lights_hardwired,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N1 Apartment_Lights_hardwired,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N2 Apartment_Lights_hardwired,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S1 Apartment_Lights_hardwired,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S2 Apartment_Lights_hardwired,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G Corridor_Lights_hardwired,  !- Name
    G Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 SW Apartment_Lights_hardwired,  !- Name
    F2 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 NW Apartment_Lights_hardwired,  !- Name
    F2 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 SE Apartment_Lights_hardwired,  !- Name
    F2 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 NE Apartment_Lights_hardwired,  !- Name
    F2 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 N1 Apartment_Lights_hardwired,  !- Name
    F2 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 N2 Apartment_Lights_hardwired,  !- Name
    F2 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 S1 Apartment_Lights_hardwired,  !- Name
    F2 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 S2 Apartment_Lights_hardwired,  !- Name
    F2 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 Corridor_Lights_hardwired,  !- Name
    F2 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 SW Apartment_Lights_hardwired,  !- Name
    F3 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 NW Apartment_Lights_hardwired,  !- Name
    F3 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 SE Apartment_Lights_hardwired,  !- Name
    F3 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 NE Apartment_Lights_hardwired,  !- Name
    F3 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 N1 Apartment_Lights_hardwired,  !- Name
    F3 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 N2 Apartment_Lights_hardwired,  !- Name
    F3 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 S1 Apartment_Lights_hardwired,  !- Name
    F3 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 S2 Apartment_Lights_hardwired,  !- Name
    F3 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 Corridor_Lights_hardwired,  !- Name
    F3 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 SW Apartment_Lights_hardwired,  !- Name
    F4 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 NW Apartment_Lights_hardwired,  !- Name
    F4 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 SE Apartment_Lights_hardwired,  !- Name
    F4 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 NE Apartment_Lights_hardwired,  !- Name
    F4 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 N1 Apartment_Lights_hardwired,  !- Name
    F4 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 N2 Apartment_Lights_hardwired,  !- Name
    F4 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 S1 Apartment_Lights_hardwired,  !- Name
    F4 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 S2 Apartment_Lights_hardwired,  !- Name
    F4 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 Corridor_Lights_hardwired,  !- Name
    F4 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SW Apartment_Lights_hardwired,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NW Apartment_Lights_hardwired,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SE Apartment_Lights_hardwired,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NE Apartment_Lights_hardwired,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N1 Apartment_Lights_hardwired,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N2 Apartment_Lights_hardwired,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S1 Apartment_Lights_hardwired,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S2 Apartment_Lights_hardwired,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M Corridor_Lights_hardwired,  !- Name
    M Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 SW Apartment_Lights_hardwired,  !- Name
    F6 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 NW Apartment_Lights_hardwired,  !- Name
    F6 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 SE Apartment_Lights_hardwired,  !- Name
    F6 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 NE Apartment_Lights_hardwired,  !- Name
    F6 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 N1 Apartment_Lights_hardwired,  !- Name
    F6 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 N2 Apartment_Lights_hardwired,  !- Name
    F6 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 S1 Apartment_Lights_hardwired,  !- Name
    F6 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 S2 Apartment_Lights_hardwired,  !- Name
    F6 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 Corridor_Lights_hardwired,  !- Name
    F6 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 SW Apartment_Lights_hardwired,  !- Name
    F7 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 NW Apartment_Lights_hardwired,  !- Name
    F7 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 SE Apartment_Lights_hardwired,  !- Name
    F7 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 NE Apartment_Lights_hardwired,  !- Name
    F7 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 N1 Apartment_Lights_hardwired,  !- Name
    F7 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 N2 Apartment_Lights_hardwired,  !- Name
    F7 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 S1 Apartment_Lights_hardwired,  !- Name
    F7 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 S2 Apartment_Lights_hardwired,  !- Name
    F7 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 Corridor_Lights_hardwired,  !- Name
    F7 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 SW Apartment_Lights_hardwired,  !- Name
    F8 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 NW Apartment_Lights_hardwired,  !- Name
    F8 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 SE Apartment_Lights_hardwired,  !- Name
    F8 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 NE Apartment_Lights_hardwired,  !- Name
    F8 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 N1 Apartment_Lights_hardwired,  !- Name
    F8 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 N2 Apartment_Lights_hardwired,  !- Name
    F8 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 S1 Apartment_Lights_hardwired,  !- Name
    F8 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 S2 Apartment_Lights_hardwired,  !- Name
    F8 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 Corridor_Lights_hardwired,  !- Name
    F8 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 SW Apartment_Lights_hardwired,  !- Name
    F9 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 NW Apartment_Lights_hardwired,  !- Name
    F9 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 SE Apartment_Lights_hardwired,  !- Name
    F9 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 NE Apartment_Lights_hardwired,  !- Name
    F9 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 N1 Apartment_Lights_hardwired,  !- Name
    F9 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 N2 Apartment_Lights_hardwired,  !- Name
    F9 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 S1 Apartment_Lights_hardwired,  !- Name
    F9 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 S2 Apartment_Lights_hardwired,  !- Name
    F9 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 Corridor_Lights_hardwired,  !- Name
    F9 Corridor,             !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SW Apartment_Lights_hardwired,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NW Apartment_Lights_hardwired,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SE Apartment_Lights_hardwired,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NE Apartment_Lights_hardwired,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N1 Apartment_Lights_hardwired,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N2 Apartment_Lights_hardwired,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S1 Apartment_Lights_hardwired,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S2 Apartment_Lights_hardwired,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.458346,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T Corridor_Lights_hardwired,  !- Name
    T Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.39376254,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


  Lights,
    G SW Apartment_Lights_plugin,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G NW Apartment_Lights_plugin,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,

    G NE Apartment_Lights_plugin,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N1 Apartment_Lights_plugin,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G N2 Apartment_Lights_plugin,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S1 Apartment_Lights_plugin,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    G S2 Apartment_Lights_plugin,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 SW Apartment_Lights_plugin,  !- Name
    F2 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 NW Apartment_Lights_plugin,  !- Name
    F2 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 SE Apartment_Lights_plugin,  !- Name
    F2 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 NE Apartment_Lights_plugin,  !- Name
    F2 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 N1 Apartment_Lights_plugin,  !- Name
    F2 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 N2 Apartment_Lights_plugin,  !- Name
    F2 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 S1 Apartment_Lights_plugin,  !- Name
    F2 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F2 S2 Apartment_Lights_plugin,  !- Name
    F2 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 SW Apartment_Lights_plugin,  !- Name
    F3 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 NW Apartment_Lights_plugin,  !- Name
    F3 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 SE Apartment_Lights_plugin,  !- Name
    F3 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 NE Apartment_Lights_plugin,  !- Name
    F3 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 N1 Apartment_Lights_plugin,  !- Name
    F3 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 N2 Apartment_Lights_plugin,  !- Name
    F3 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 S1 Apartment_Lights_plugin,  !- Name
    F3 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F3 S2 Apartment_Lights_plugin,  !- Name
    F3 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 SW Apartment_Lights_plugin,  !- Name
    F4 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 NW Apartment_Lights_plugin,  !- Name
    F4 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 SE Apartment_Lights_plugin,  !- Name
    F4 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 NE Apartment_Lights_plugin,  !- Name
    F4 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 N1 Apartment_Lights_plugin,  !- Name
    F4 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 N2 Apartment_Lights_plugin,  !- Name
    F4 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 S1 Apartment_Lights_plugin,  !- Name
    F4 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F4 S2 Apartment_Lights_plugin,  !- Name
    F4 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SW Apartment_Lights_plugin,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NW Apartment_Lights_plugin,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M SE Apartment_Lights_plugin,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M NE Apartment_Lights_plugin,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N1 Apartment_Lights_plugin,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M N2 Apartment_Lights_plugin,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S1 Apartment_Lights_plugin,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    M S2 Apartment_Lights_plugin,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,

    F6 SW Apartment_Lights_plugin,  !- Name
    F6 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 NW Apartment_Lights_plugin,  !- Name
    F6 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 SE Apartment_Lights_plugin,  !- Name
    F6 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 NE Apartment_Lights_plugin,  !- Name
    F6 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 N1 Apartment_Lights_plugin,  !- Name
    F6 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 N2 Apartment_Lights_plugin,  !- Name
    F6 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 S1 Apartment_Lights_plugin,  !- Name
    F6 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F6 S2 Apartment_Lights_plugin,  !- Name
    F6 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 SW Apartment_Lights_plugin,  !- Name
    F7 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 NW Apartment_Lights_plugin,  !- Name
    F7 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 SE Apartment_Lights_plugin,  !- Name
    F7 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 NE Apartment_Lights_plugin,  !- Name
    F7 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 N1 Apartment_Lights_plugin,  !- Name
    F7 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 N2 Apartment_Lights_plugin,  !- Name
    F7 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 S1 Apartment_Lights_plugin,  !- Name
    F7 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F7 S2 Apartment_Lights_plugin,  !- Name
    F7 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 SW Apartment_Lights_plugin,  !- Name
    F8 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 NW Apartment_Lights_plugin,  !- Name
    F8 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 SE Apartment_Lights_plugin,  !- Name
    F8 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 NE Apartment_Lights_plugin,  !- Name
    F8 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 N1 Apartment_Lights_plugin,  !- Name
    F8 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 N2 Apartment_Lights_plugin,  !- Name
    F8 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 S1 Apartment_Lights_plugin,  !- Name
    F8 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F8 S2 Apartment_Lights_plugin,  !- Name
    F8 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 SW Apartment_Lights_plugin,  !- Name
    F9 SW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 NW Apartment_Lights_plugin,  !- Name
    F9 NW Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 SE Apartment_Lights_plugin,  !- Name
    F9 SE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 NE Apartment_Lights_plugin,  !- Name
    F9 NE Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 N1 Apartment_Lights_plugin,  !- Name
    F9 N1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 N2 Apartment_Lights_plugin,  !- Name
    F9 N2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 S1 Apartment_Lights_plugin,  !- Name
    F9 S1 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    F9 S2 Apartment_Lights_plugin,  !- Name
    F9 S2 Apartment,         !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SW Apartment_Lights_plugin,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NW Apartment_Lights_plugin,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T SE Apartment_Lights_plugin,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T NE Apartment_Lights_plugin,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N1 Apartment_Lights_plugin,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T N2 Apartment_Lights_plugin,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S1 Apartment_Lights_plugin,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    T S2 Apartment_Lights_plugin,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.9062557,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    G SW Apartment_Plug_GSW_Equip,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NW Apartment_Plug_GNW_Equip,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Office_Plug_Office_Equip,!- Name
    Office,                  !- Zone or ZoneList Name
    EQP_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G NE Apartment_Plug_GNE_Equip,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N1 Apartment_Plug_GN1_Equip,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G N2 Apartment_Plug_GN2_Equip,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S1 Apartment_Plug_GS1_Equip,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    G S2 Apartment_Plug_GS2_Equip,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 SW Apartment_Plug_MSW_Equip,  !- Name
    F2 SW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 NW Apartment_Plug_MNW_Equip,  !- Name
    F2 NW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 SE Apartment_Plug_MSE_Equip,  !- Name
    F2 SE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 NE Apartment_Plug_MNE_Equip,  !- Name
    F2 NE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 N1 Apartment_Plug_MN1_Equip,  !- Name
    F2 N1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 N2 Apartment_Plug_MN2_Equip,  !- Name
    F2 N2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 S1 Apartment_Plug_MS1_Equip,  !- Name
    F2 S1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F2 S2 Apartment_Plug_MS2_Equip,  !- Name
    F2 S2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 SW Apartment_Plug_MSW_Equip,  !- Name
    F3 SW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 NW Apartment_Plug_MNW_Equip,  !- Name
    F3 NW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 SE Apartment_Plug_MSE_Equip,  !- Name
    F3 SE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 NE Apartment_Plug_MNE_Equip,  !- Name
    F3 NE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 N1 Apartment_Plug_MN1_Equip,  !- Name
    F3 N1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 N2 Apartment_Plug_MN2_Equip,  !- Name
    F3 N2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 S1 Apartment_Plug_MS1_Equip,  !- Name
    F3 S1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F3 S2 Apartment_Plug_MS2_Equip,  !- Name
    F3 S2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 SW Apartment_Plug_MSW_Equip,  !- Name
    F4 SW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 NW Apartment_Plug_MNW_Equip,  !- Name
    F4 NW Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 SE Apartment_Plug_MSE_Equip,  !- Name
    F4 SE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 NE Apartment_Plug_MNE_Equip,  !- Name
    F4 NE Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 N1 Apartment_Plug_MN1_Equip,  !- Name
    F4 N1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 N2 Apartment_Plug_MN2_Equip,  !- Name
    F4 N2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 S1 Apartment_Plug_MS1_Equip,  !- Name
    F4 S1 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    F4 S2 Apartment_Plug_MS2_Equip,  !- Name
    F4 S2 Apartment,         !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SW Apartment_Plug_MSW_Equip,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M NW Apartment_Plug_MNW_Equip,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    M SE Apartment_Plug_MSE_Equip,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
