
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw



! GPARM parameters as input:
!    Case = IECC_Hospital_STD2015_Denver
!    SelectedCase = 
!    basement_tempt = spital_STD2004_Denver_bsmt.idf
!    annual_run = no
!    avg_oa_tempt_ip = 49.91
!    maxdiff_oa_tempt_ip = 42.66
!    ext_wall_type = MassWall
!    res_ext_wall_ufactor = 0.45426104
!    nonres_ext_wall_ufactor = 0.51104367
!    roof_type = MetalDeckRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    res_window = Window_U_0.42_SHGC_0.40
!    nonres_window = Window_U_0.42_SHGC_0.40
!    res_east_window = Window_U_0.42_SHGC_0.40
!    nonres_east_window = Window_U_0.42_SHGC_0.40
!    sidelighting_control = IECC_2015
!    exterior_lights_watts = 12777.60161
!    cc_sa_humidity = 0.007
!    condenser_pump_head = 179344.014
!    chilledwater_pump_head = 56045.00437
!    chilledwater_pump_secondary_head = 168135.0131
!    LPD1_Office = 10.75314651
!    LPD2_ER = 16.08128216
!    LPD3_Record = 8.796267593
!    LPD4_Corridor = 7.653140306
!    LPD5_NurseStn_Lobby1 = 7.614390229
!    LPD6_OR = 24.02504805
!    LPD7_IC = 11.14064728
!    LPD8_NursStn = 6.878138756
!    LPD9_NurseStn_Lobby2 = 7.982515965
!    LPD10_Patient_Room = 6.006262013
!    LPD11_Physical_Therapy = 8.815642632
!    LPD12_Lab = 17.53441007
!    LPD13_Radiology = 14.62815426
!    LPD14_Dining = 6.296887594
!    LPD15_Kitchen = 11.72189844
!    avg_oa_tempt = 9.95
!    maxdiff_oa_tempt = 23.7
!    infil = 0.00056896
!    oa_basement = 0.000368277
!    oa_exam = 0.002370219
!    oa_office1_flr1 = 0.00048257
!    oa_lobby = 0.000338645
!    oa_corridor = 0.000304781
!    oa_nurse = 0.000338645
!    oa_or = 0.003555179
!    oa_ic = 0.002370237
!    oa_patient = 0.002370237
!    oa_therapy = 0.000380976
!    oa_lab = 0.001168327
!    oa_radiology = 0.000380976
!    oa_dining = 0.001295319
!    oa_kitchen = 0.00080005
!    oa_office_flr5 = 0.00048257
!    tsa_exam = 0.01422212
!    tsa_or = 0.017776903
!    tsa_ic = 0.007111113
!    tsa_patient = 0.007111113
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    VAV_ICU_ERV = Yes
!    VAV_PATRMS_ERV = Yes
!    Economizer_NoHumidification = DifferentialDryBulb
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = reversewithlimits
!    add_ck_vav_1 = No
!    add_ck_vav_2 = Yes
!    basement_mdp = 0.3
!    corridor_flr_1_mdp = 0.3
!    corridor_flr_2_mdp = 0.3
!    er_nursestn_lobby_flr_1_mdp = 0.3
!    icu_nursestn_lobby_flr_2_mdp = 0.3
!    lobby_records_flr_1_mdp = 0.3
!    office1_mult4_flr_1_mdp = 0.3
!    or_nursestn_lobby_flr_2_mdp = 0.3
!    corridor_flr_5_mdp = 0.3
!    corridor_nw_flr_3_mdp = 0.3
!    corridor_nw_flr_4_mdp = 0.3
!    corridor_se_flr_3_mdp = 0.3
!    corridor_se_flr_4_mdp = 0.3
!    dining_flr_5_mdp = 0.3
!    nursestn_lobby_flr_3_mdp = 0.3
!    nursestn_lobby_flr_4_mdp = 0.3
!    nursestn_lobby_flr_5_mdp = 0.3
!    office1_flr_5_mdp = 0.3
!    office2_mult5_flr_5_mdp = 0.3
!    office3_flr_5_mdp = 0.3
!    office4_mult6_flr_5_mdp = 0.3
!    phystherapy_flr_3_mdp = 0.3
!    radiology_flr_4_mdp = 0.3
!    vav_1_oaf = autosize
!    vav_2_oaf = autosize
!    Transfer_Air = kitchen_only
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 501
!    bsmt_new = National_Hospital_IECC_STD2015_Zone5B_nonres_CO-Denver-CO_out.idf
!    osc_key_wall = surfPropOthSdCoefBasementAvgWall
!    osc_key_floor = surfPropOthSdCoefBasementAvgFloor
!    orientation = 0
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    minSysAirFlowRatio = 0.5
!    VAVReheat_flag = yes
!    VAVReheat_minAirFrac = 0.5
!    PumpCurve_flag = pump_ride_on_curve
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    overhang_pf_ew_TBD = 0
!    swh_et = 0.802764686
!    swh_ua = 15.60100708
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    VAV_1_ERV = Yes
!    VAV_2_ERV = No
!    VAV_ER_ERV = No
!    VAV_OR_ERV = No
!    VAV_LABS_ERV = No
!    VAV_ICU_ERV_power = 1539.37265225
!    VAV_PATRMS_ERV_power = 3273.229555
!    VAV_1_ERV_power = 3930.31175
!    VAV_2_ERV_power = 4067.426
!    VAV_ER_ERV_power = 713.572987
!    VAV_OR_ERV_power = 1614.071075
!    VAV_LABS_ERV_power = 493.9029
!    LTG_SCH_SET = LTG_SET_IECC2015
!    transformer_size = 500000
!    transformer_eff = 0.987
!    freezer_power = 915
!    refrigerator_power = 855
!    swh_et_booster = 1
!    swh_ua_booster = 1.053159296
!    swh_et_laundry = 0.803988738
!    swh_ua_laundry = 11.25413987
!    pipe_heat_loss = 17147.66
!    evap_fan_power_case1 = 19.71428571
!    evap_fan_power_case2 = 19.14285714
!    walkin_lighting_sch = walkin_occ_lght_sch
!    add_as = no
!    preheatcoil_exists = no
!    AddendumAF_TowerFan = Yes
!    kitchen_exh_fan_power = 1219
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    loadProfile = No
!    addendum_DI = no
!    addendum_DV = no
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    OR_VAV_zone_mdp = 0.3
!    HOTW_ST_Reset = Yes
!    CHW_ST_Reset = Yes
!    CodeName = IECC_STD2015
!    CZ_City_Old = Boise
!    CZ_Label = 5B
!    con_swingdoor_r = 0.476142973
!    con_overheaddoor_r = 0.836507861
!    CHW_deltaT = 5.6
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    nonres_window_u_factor = 0.38
!    nonres_window_shgc = 0.4
!    nonresLSG = 1
!    res_window_u_factor = 0.38
!    res_window_shgc = 0.4
!    resLSG = 1
!    nonres_east_window_u_factor = 0.38
!    nonres_east_window_shgc = 0.4
!    nonres_eastLSG = 1
!    res_east_window_u_factor = 0.38
!    res_east_window_shgc = 0.4
!    res_eastLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2015
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = Hospital
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5B
!    AnalysisCity = USA_CO_Denver
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    cop_walkin_freezer = 1.5
!    cop_walkin_cooler = 3





! specify overhang_pf for 1891 codes


















!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========


  Building,
    Hospital,                !- Name
    0, !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM CONVERGENCE LIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.ddy
!
Site:Location,
   Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,     !- Site:Location Name
      39.72,     !- Latitude {N+ S-}
    -104.75,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1726.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -17.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     82237.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
       14.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         15,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     82237.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         30,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.423,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.020;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
9.95,                       		!- Annual average outdoor air temperature {C}
23.7;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
7.1,                   !- January Ground Temperature {C}
3.0,                   !- February Ground Temperature {C}
-1.0,                   !- March Ground Temperature {C}
0.8,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
4.8,                   !- June Ground Temperature {C}
6.1,                   !- July Ground Temperature {C}
13.7,                   !- August Ground Temperature {C}
22.2,                   !- September Ground Temperature {C}
22.7,                   !- October Ground Temperature {C}
21.7,                   !- November Ground Temperature {C}
18.5;                   !- December Ground Temperature {C}

	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.476142973,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.836507861,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

!-   ===========  Opaque Constructions ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.88434339518544,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.38_SHGC_0.4,  !- Name
    Nonres Window Glazing Layer;           !- Outside Layer
WindowMaterial:SimpleGlazingSystem,
    Nonres East Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance
Construction,
    NonreseastWindow_U_0.38_SHGC_0.4,  !- Name
	  Nonres East Glazing Layer;           !- Outside Layer

!- Res Windows

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance
Construction,
    ResWindow_U_0.38_SHGC_0.4,  !- Name
    Res Window Glazing Layer;           !- Outside Layer
WindowMaterial:SimpleGlazingSystem,
    Res East Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance
Construction,
    ReseastWindow_U_0.38_SHGC_0.4,  !- Name
	  Res East Glazing Layer;           !- Outside Layer

    
  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

    
    
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.4390,                  !- Ceiling Height {m}
    9120.2700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_Exam1_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_Trauma1_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_Exam3_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_Trauma2_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_Triage_Mult4_Flr_1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Office1_Mult4_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Lobby_Records_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    6294.9200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ER_NurseStn_Lobby_Flr_1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    5273.9500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    OR1_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    OR2_Mult5_Flr_2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    OR3_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    OR4_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    951.7000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    IC_PatRoom2_Flr_2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ICU_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2637.6300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2854.5100,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_Flr_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    OR_NurseStn_Lobby_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4322.2400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom1_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom2_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom3_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom4_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom5_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PhysTherapy_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom6_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom7_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom8_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    NurseStn_Lobby_Flr_3,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Lab_Flr_3,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_SE_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_NW_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom1_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom2_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom3_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom4_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom5_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Radiology_Flr_4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom6_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom7_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    PatRoom8_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    NurseStn_Lobby_Flr_4,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Lab_Flr_4,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_SE_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_NW_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Dining_Flr_5,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2974.0400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    NurseStn_Lobby_Flr_5,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4441.2300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Kitchen_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3965.3700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Office1_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.5000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Office2_Mult5_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Office3_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Office4_Mult6_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Corridor_Flr_5,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2141.3200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========


  GlobalGeometryRules,
    ULC,                     !- Starting Vertex Position
    CCW,                     !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========


  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_West_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Basement,                !- Zone Name
    Adiabatic,   !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,9.1440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,9.1440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    6.0960,0.0000,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.3415,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.3415,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    21.3415,4.5720,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    21.3415,0.0000,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,15.2400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,15.2400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,15.2400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    64.0080,4.5720,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,39.6240,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,39.6240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0080,4.5720,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,13.7160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,13.7160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,13.7160,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,4.5720,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    64.0080,4.5720,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    64.0080,13.7160,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,13.7160,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    70.1040,39.6240,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    64.0080,39.6240,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    64.0080,48.7680,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,48.7680,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,41.1480,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,41.1480,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,41.1480,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,41.1480,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,47.2440,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,47.2440,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,47.2440,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,47.2440,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    24.3840,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    24.3840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,21.3415,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
    70.1040,0.0000,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    48.7680,53.3400,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    48.7680,22.8600,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    48.7680,22.8600,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,16.7640,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,16.7640,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,16.7640,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,53.3400,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,16.7640,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,16.7640,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    48.7680,53.3400,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    48.7680,22.8600,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,22.8600,8.5366;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,8.9920,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,33.5280,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_East,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    0.0,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    15.2400,33.5280,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    28.9560,4.5720,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_West,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    0.0,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
    9.1440,42.6720,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,10.6680,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5820,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5820,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,48.7680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    62.4840,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    62.4840,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    62.4840,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    44.1960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    44.1960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,8.9920,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.9920,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,8.9920,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,33.5280,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    0.0,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    39.6240,19.8120,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Floor,         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,33.5280,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,33.5280,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,19.8120,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    15.2400,19.8120,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    15.2400,33.5280,17.0732;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,19.8120,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,19.8120,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,19.8120,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    28.9560,4.5720,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,4.5720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,4.5720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,4.5720,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    65.5320,4.5720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    60.9600,10.6680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_West,                        !- Outside Boundary Condition Object
    NoSun,              !- Sun Exposure
    NoWind,             !- Wind Exposure
    0.0,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,33.5820,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
    9.1440,42.6720,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
    9.1440,10.6680,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,33.5820,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,33.5820,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,42.6720,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,42.6720,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    65.5320,42.6720,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    28.9560,53.3400,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    28.9560,48.7680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    28.9560,48.7680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,10.6680,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,10.6680,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,10.6680,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,10.6680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    65.5320,42.6720,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    65.5320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,48.7680,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    28.9560,53.3400,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
    28.9560,48.7680,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
    4.5720,48.7680,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Floor,      !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,0.0000,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,22.8600,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    70.1040,22.8600,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,22.8600,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,22.8600,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    70.1040,22.8600,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    70.1040,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,15.2400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6220,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6220,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6220,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,7.6220,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,7.6200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,15.2400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,45.7200,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,45.7200,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,45.7200,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,45.7200,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,45.7200,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,53.3400,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,48.7680,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,42.6720,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    27.4320,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
    15.2400,42.6720,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
    15.2400,0.0000,17.0732;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    39.6240,42.6720,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    39.6240,53.3400,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,53.3400,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,48.7680,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    9.1440,48.7680,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    9.1440,0.0000,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    9.1440,0.0000,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320,53.3400,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    27.4320,53.3400,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
    27.4320,48.7680,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
    27.4320,48.7680,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440,0.0000,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,42.6720,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
    39.6240,42.6720,21.3415,  !- X,Y,Z ==> Vertex 4 {m}
    39.6240,53.3400,21.3415,  !- X,Y,Z ==> Vertex 5 {m}
    27.4320,53.3400,21.3415,  !- X,Y,Z ==> Vertex 6 {m}
    27.4320,48.7680,21.3415,  !- X,Y,Z ==> Vertex 7 {m}
    9.1440,48.7680,21.3415;  !- X,Y,Z ==> Vertex 8 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.405,0.0000,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
    6.405,0.0000,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
    8.835,0.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
    8.835,0.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_West,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    Lobby_Records_Flr_1_Wall_1_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,52.3400,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,52.3400,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,1.0000,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,1.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,14.2020,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
    70.104,14.2020,0.9140,  !- X,Y,Z ==> Vertex 2 {m}
    70.104,39.1380,0.9140,  !- X,Y,Z ==> Vertex 3 {m}
    70.104,39.1380,2.1340;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.682,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    28.682,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    24.658,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    24.658,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730,53.3400,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    5.730,53.3400,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    0.366,53.3400,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    0.366,53.3400,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,53.0660,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,53.0660,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,49.0420,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,49.0420,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,48.4940,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,48.4940,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,44.4700,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,44.4700,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    ICU_Flr_2_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,20.9360,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,20.9360,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.4000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.4000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.195,0.0000,6.4010,  !- X,Y,Z ==> Vertex 1 {m}
    40.195,0.0000,5.1820,  !- X,Y,Z ==> Vertex 2 {m}
    69.533,0.0000,5.1820,  !- X,Y,Z ==> Vertex 3 {m}
    69.533,0.0000,6.4010;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    39.898,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    43.922,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    43.922,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom2_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,0.2740,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    70.104,0.2740,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    70.104,4.2980,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    70.104,4.2980,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.941,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    62.941,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    69.647,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    69.647,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,4.8370,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    70.104,4.8370,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    70.104,8.7260,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    70.104,8.7260,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.647,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    69.647,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    62.941,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    62.941,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom4_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,49.0420,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    70.104,49.0420,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    70.104,53.0660,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    70.104,53.0660,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.922,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    43.922,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    39.898,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    39.898,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.366,0.0000,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    0.366,0.0000,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    5.730,0.0000,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    5.730,0.0000,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom6_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.2980,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.2980,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.2740,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.2740,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.7260,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.7260,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,4.8370,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,4.8370,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730,53.3400,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    5.730,53.3400,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    0.366,53.3400,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    0.366,53.3400,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom8_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,53.0660,10.6680,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,53.0660,9.4490,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,49.0420,9.4490,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,49.0420,10.6680;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonreseastWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898,0.0000,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
    39.898,0.0000,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
    43.922,0.0000,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
    43.922,0.0000,14.9350;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4, !- Construction Name
    PatRoom2_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,0.2740,14.9350,  !- X,Y,Z ==> Vertex 1 {m}
    70.104,0.2740,13.7160,  !- X,Y,Z ==> Vertex 2 {m}
    70.104,4.2980,13.7160,  !- X,Y,Z ==> Vertex 3 {m}
