    Dining_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Dining_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Dining_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.762,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Dining_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    NurseStn_Lobby_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Office1_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office1_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office1_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office1_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Office2_Mult5_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Office3_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office3_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office3_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office3_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Office4_Mult6_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Office4_Mult6_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Flr_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Flr_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Flr_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.384,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Flr_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    reversewithlimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ER_Trauma1_Flr_1 Thermostat,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma1_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam3_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ER_Trauma2_Flr_1 Thermostat,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma2_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Triage_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office1_Mult4_Flr_1 Thermostat,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Mult4_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_Records_Flr_1 Thermostat,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Records_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_1 Thermostat,  !- Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_NurseStn_Lobby_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    OR1_Flr_2 Thermostat,    !- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR1_Flr_2 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    OR2_Mult5_Flr_2 Thermostat,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR2_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    OR3_Flr_2 Thermostat,    !- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR3_Flr_2 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    OR4_Flr_2 Thermostat,    !- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR4_Flr_2 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    IC_PatRoom2_Flr_2 Thermostat,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom2_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ICU_Flr_2 Thermostat,    !- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_Flr_2 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_2 Thermostat,  !- Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR_NurseStn_Lobby_Flr_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom2_Flr_3 Thermostat,  !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom4_Flr_3 Thermostat,  !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PhysTherapy_Flr_3 Thermostat,  !- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PhysTherapy_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom6_Flr_3 Thermostat,  !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom8_Flr_3 Thermostat,  !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_3 Thermostat,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lab_Flr_3 Thermostat,    !- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_3 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_SE_Flr_3 Thermostat,  !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_NW_Flr_3 Thermostat,  !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom2_Flr_4 Thermostat,  !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom4_Flr_4 Thermostat,  !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Radiology_Flr_4 Thermostat,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiology_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom6_Flr_4 Thermostat,  !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    PatRoom8_Flr_4 Thermostat,  !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_4 Thermostat,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lab_Flr_4 Thermostat,    !- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_4 DualSPSched;   !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_SE_Flr_4 Thermostat,  !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_NW_Flr_4 Thermostat,  !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Dining_Flr_5 Thermostat, !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_5 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_5 Thermostat,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_Flr_5 Thermostat,!- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office1_Flr_5 Thermostat,!- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office2_Mult5_Flr_5 Thermostat,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office2_Mult5_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office3_Flr_5 Thermostat,!- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office3_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office4_Mult6_Flr_5 Thermostat,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office4_Mult6_Flr_5 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_5 Thermostat,  !- Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_5 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_Exam1_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_Trauma1_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_Exam3_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_Trauma2_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_Triage_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office1_Mult4_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_Records_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ER_NurseStn_Lobby_Flr_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    OR1_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    OR2_Mult5_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    OR3_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    OR4_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom1_Mult5_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom2_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    IC_PatRoom3_Mult6_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ICU_Flr_2 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ICU_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    OR_NurseStn_Lobby_Flr_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PhysTherapy_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lab_Flr_3 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Radiology_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lab_Flr_4 DualSPSched,   !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dining_Flr_5 DualSPSched,!- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office1_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office2_Mult5_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office3_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office4_Mult6_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_ER,                  !- Name
    VAV_ER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_OR,                  !- Name
    VAV_OR Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OR Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_ICU,                 !- Name
    VAV_ICU Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_ICU Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_PATRMS,              !- Name
    VAV_PATRMS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_PATRMS Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_LABS,                !- Name
    VAV_LABS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_LABS Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    CAV_KITCHEN,             !- Name
    CAV_KITCHEN Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_KITCHEN Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_ER Return Air Path,  !- Name
    VAV_ER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ER Return Air Mixer; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_OR Return Air Path,  !- Name
    VAV_OR Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OR Return Air Mixer; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_ICU Return Air Path, !- Name
    VAV_ICU Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_ICU Return Air Mixer;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_PATRMS Return Air Path,  !- Name
    VAV_PATRMS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_PATRMS Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_LABS Return Air Path,!- Name
    VAV_LABS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_LABS Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    CAV_KITCHEN Return Air Path,  !- Name
    CAV_KITCHEN Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_KITCHEN Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node,  !- Outlet 1 Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_Flr_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_Flr_2 VAV Box Inlet Node,  !- Outlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node;  !- Outlet 8 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_ER Supply Air Splitter,  !- Name
    VAV_ER Zone Equipment Inlet Node,  !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    ER_Trauma1_Flr_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ER_Trauma2_Flr_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_OR Supply Air Splitter,  !- Name
    VAV_OR Zone Equipment Inlet Node,  !- Inlet Node Name
    OR1_Flr_2 VAV Box Inlet Node,  !- Outlet 1 Node Name
    OR2_Mult5_Flr_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    OR3_Flr_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    OR4_Flr_2 VAV Box Inlet Node;  !- Outlet 4 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_ICU Supply Air Splitter,  !- Name
    VAV_ICU Zone Equipment Inlet Node,  !- Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node,  !- Outlet 1 Node Name
    IC_PatRoom2_Flr_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ICU_Flr_2 VAV Box Inlet Node;  !- Outlet 4 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_PATRMS Supply Air Splitter,  !- Name
    VAV_PATRMS Zone Equipment Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    PatRoom2_Flr_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    PatRoom4_Flr_3 VAV Box Inlet Node,  !- Outlet 4 Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 5 Node Name
    PatRoom6_Flr_3 VAV Box Inlet Node,  !- Outlet 6 Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Inlet Node,  !- Outlet 7 Node Name
    PatRoom8_Flr_3 VAV Box Inlet Node,  !- Outlet 8 Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 9 Node Name
    PatRoom2_Flr_4 VAV Box Inlet Node,  !- Outlet 10 Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 11 Node Name
    PatRoom4_Flr_4 VAV Box Inlet Node,  !- Outlet 12 Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 13 Node Name
    PatRoom6_Flr_4 VAV Box Inlet Node,  !- Outlet 14 Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Inlet Node,  !- Outlet 15 Node Name
    PatRoom8_Flr_4 VAV Box Inlet Node;  !- Outlet 16 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Radiology_Flr_4 VAV Box Inlet Node,  !- Outlet 5 Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Dining_Flr_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Outlet 10 Node Name
    Office1_Flr_5 VAV Box Inlet Node,  !- Outlet 11 Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Outlet 12 Node Name
    Office3_Flr_5 VAV Box Inlet Node,  !- Outlet 13 Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Outlet 14 Node Name
    Corridor_Flr_5 VAV Box Inlet Node;  !- Outlet 15 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_LABS Supply Air Splitter,  !- Name
    VAV_LABS Zone Equipment Inlet Node,  !- Inlet Node Name
    Lab_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Lab_Flr_4 VAV Box Inlet Node;  !- Outlet 2 Node Name

  AirLoopHVAC:ZoneSplitter,
    CAV_KITCHEN Supply Air Splitter,  !- Name
    CAV_KITCHEN Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_5 Inlet Nodes;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node,!- Inlet 1 Node Name
    Office1_Mult4_Flr_1 Return Air Node,  !- Inlet 2 Node Name
    Lobby_Records_Flr_1 Return Air Node,  !- Inlet 3 Node Name
    Corridor_Flr_1 Return Air Node,  !- Inlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Inlet 5 Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Inlet 6 Node Name
    Corridor_Flr_2 Return Air Node,  !- Inlet 7 Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Inlet 8 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_ER Return Air Mixer, !- Name
    VAV_ER Zone Equipment Outlet Node,  !- Outlet Node Name
    ER_Exam1_Mult4_Flr_1 Return Air Node,  !- Inlet 1 Node Name
    ER_Trauma1_Flr_1 Return Air Node,  !- Inlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 Return Air Node,  !- Inlet 3 Node Name
    ER_Trauma2_Flr_1 Return Air Node,  !- Inlet 4 Node Name
    ER_Triage_Mult4_Flr_1 Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_OR Return Air Mixer, !- Name
    VAV_OR Zone Equipment Outlet Node,  !- Outlet Node Name
    OR1_Flr_2 Return Air Node,  !- Inlet 1 Node Name
    OR2_Mult5_Flr_2 Return Air Node,  !- Inlet 2 Node Name
    OR3_Flr_2 Return Air Node,  !- Inlet 3 Node Name
    OR4_Flr_2 Return Air Node;  !- Inlet 4 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_ICU Return Air Mixer,!- Name
    VAV_ICU Zone Equipment Outlet Node,  !- Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node,  !- Inlet 1 Node Name
    IC_PatRoom2_Flr_2 Return Air Node,  !- Inlet 2 Node Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node,  !- Inlet 3 Node Name
    ICU_Flr_2 Return Air Node;  !- Inlet 4 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_PATRMS Return Air Mixer,  !- Name
    VAV_PATRMS Zone Equipment Outlet Node,  !- Outlet Node Name
    PatRoom1_Mult10_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    PatRoom2_Flr_3 Return Air Node,  !- Inlet 2 Node Name
    PatRoom3_Mult10_Flr_3 Return Air Node,  !- Inlet 3 Node Name
    PatRoom4_Flr_3 Return Air Node,  !- Inlet 4 Node Name
    PatRoom5_Mult10_Flr_3 Return Air Node,  !- Inlet 5 Node Name
    PatRoom6_Flr_3 Return Air Node,  !- Inlet 6 Node Name
    PatRoom7_Mult10_Flr_3 Return Air Node,  !- Inlet 7 Node Name
    PatRoom8_Flr_3 Return Air Node,  !- Inlet 8 Node Name
    PatRoom1_Mult10_Flr_4 Return Air Node,  !- Inlet 9 Node Name
    PatRoom2_Flr_4 Return Air Node,  !- Inlet 10 Node Name
    PatRoom3_Mult10_Flr_4 Return Air Node,  !- Inlet 11 Node Name
    PatRoom4_Flr_4 Return Air Node,  !- Inlet 12 Node Name
    PatRoom5_Mult10_Flr_4 Return Air Node,  !- Inlet 13 Node Name
    PatRoom6_Flr_4 Return Air Node,  !- Inlet 14 Node Name
    PatRoom7_Mult10_Flr_4 Return Air Node,  !- Inlet 15 Node Name
    PatRoom8_Flr_4 Return Air Node;  !- Inlet 16 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    PhysTherapy_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    NurseStn_Lobby_Flr_3 Return Air Node,  !- Inlet 2 Node Name
    Corridor_SE_Flr_3 Return Air Node,  !- Inlet 3 Node Name
    Corridor_NW_Flr_3 Return Air Node,  !- Inlet 4 Node Name
    Radiology_Flr_4 Return Air Node,  !- Inlet 5 Node Name
    NurseStn_Lobby_Flr_4 Return Air Node,  !- Inlet 6 Node Name
    Corridor_SE_Flr_4 Return Air Node,  !- Inlet 7 Node Name
    Corridor_NW_Flr_4 Return Air Node,  !- Inlet 8 Node Name
    Dining_Flr_5 Return Air Node,  !- Inlet 9 Node Name
    NurseStn_Lobby_Flr_5 Return Air Node,  !- Inlet 10 Node Name
    Office1_Flr_5 Return Air Node,  !- Inlet 11 Node Name
    Office2_Mult5_Flr_5 Return Air Node,  !- Inlet 12 Node Name
    Office3_Flr_5 Return Air Node,  !- Inlet 13 Node Name
    Office4_Mult6_Flr_5 Return Air Node,  !- Inlet 14 Node Name
    Corridor_Flr_5 Return Air Node;  !- Inlet 15 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_LABS Return Air Mixer,  !- Name
    VAV_LABS Zone Equipment Outlet Node,  !- Outlet Node Name
    Lab_Flr_3 Return Air Node,  !- Inlet 1 Node Name
    Lab_Flr_4 Return Air Node;  !- Inlet 2 Node Name

  AirLoopHVAC:ZoneMixer,
    CAV_KITCHEN Return Air Mixer,  !- Name
    CAV_KITCHEN Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_Flr_5 Return Air Node;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: BOILER:SIMPLE ===========

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
1075834.19, !- Nominal Capacity {W}
0.8125, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode


  SetpointManager:OutdoorAirReset,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.666667,                      !- Outdoor Low Temperature {C} 20F from COMnet
    79.4,                    !- Setpoint at Outdoor High Temperature {C} reset by 25pct of the design supply-to-return water temperature difference (180F in and 160F out)
    10,                    !- Outdoor High Temperature {C} 50F from COMnet
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x




!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:ReformulatedEIR ===========


  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
968565.08, !- Reference Capacity {W}
5.33, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.04195535, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_PD_GT150_2010_PA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_GT150_2010_PA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PA_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}


  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
968565.08, !- Reference Capacity {W}
5.33, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
0.04195535, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
WC_PD_GT150_2010_PA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
WC_PD_GT150_2010_PA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
WC_PD_150to300_2010_PA_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}
    
!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.64,               !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764686,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    17147.66,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    17147.66,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100708,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100708,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}



  WaterHeater:Mixed,
    SWH DishWashing Booster, !- Name
    0.02271247,              !- Tank Volume {m3}
    Dishwashing Booster Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    3000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_FLR_5,           !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.053159296,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.053159296,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.659231E-5,             !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Dishwashing Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name



  WaterHeater:Mixed,
    SWH Laundry,             !- Name
    1.1356235,               !- Tank Volume {m3}
    Laundry Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,             !- Heater Fuel Type
    0.803988738,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.25413987,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.25413987,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.766525E-4,             !- Peak Use Flow Rate {m3/s}
    LAUNDRY_SWH_SCH,         !- Use Flow Rate Fraction Schedule Name
    ;                        !- Cold Water Supply Temperature Schedule Name
    


!-   ===========  ALL OBJECTS IN CLASS: COOLING TOWER:TWO SPEED ===========

!- Design Outdoor Air Wet-Bulb Temperature from the EPW file
!- Design Range Temperature is set to 10 deltaF per 90.1-2010 G3.1.3.13
!- Design Approach Temperature. Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Therefore, we use Design Approach Temperature to set condenser water design supply temperature, i.e. Design Approach Temperature = min(10F, (85 - Design OA WbT from EPW))

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    25,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    4.44444444444444,                      !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.0385, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
13694.697923688, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control              !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor
  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,   !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,   !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    25,                         !- Design Inlet Air Wet-Bulb Temperature {C}
    4.44444444444444,                      !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
0.0385, !- Design Water Flow Rate {m3/s}
    autosize,                 !- Design Air Flow Rate {m3/s}
13694.697923688, !- Design Fan Power {W}
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity {W/K}
    ,                         !- Basin Heater Setpoint Temperature {C}
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor {percent/K}
    ,                         !- Drift Loss Percent {percent}
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type





  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;




  Pump:ConstantSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    56045.00437,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name




  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    168135.0131,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;



!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANT SPEED ===========

  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    SEQUENTIAL,              !- Flow Sequencing Control Scheme
    179344.014,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9, !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    VAV_1_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_ER_CoolC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_ER_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Air Inlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_OR_CoolC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_OR_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Air Inlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_ICU_CoolC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_ICU_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Air Inlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_PATRMS_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_PATRMS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Air Inlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_2_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_LABS_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_LABS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Air Inlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    CAV_KITCHEN_CoolC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CAV_KITCHEN_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_KITCHEN_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Air Inlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========


  Coil:Heating:Water,
    VAV_PATRMS_ExtraWaterHeatC,  !- Name
    Patrms_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_ER_ExtraWaterHeatC,  !- Name
    ER_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_ER_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_OR_ExtraWaterHeatC,  !- Name
    OR_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_OR_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_ICU_ExtraWaterHeatC, !- Name
    ICU_ExtraWaterHeatC_Sch, !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_ICU_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_LABS_ExtraWaterHeatC,!- Name
    LABS_ExtraWaterHeatC_Sch,!- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    VAV_LABS_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========


  Coil:Heating:Electric,
    VAV_PATRMS_ExtraElecHeatC,  !- Name
    Patrms_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Electric,
    VAV_ER_ExtraElecHeatC,   !- Name
    ER_ExtraElecHeatC_Sch,   !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Electric,
    VAV_OR_ExtraElecHeatC,   !- Name
    OR_ExtraElecHeatC_Sch,   !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Electric,
    VAV_ICU_ExtraElecHeatC,  !- Name
    ICU_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Electric,
    VAV_LABS_ExtraElecHeatC, !- Name
    LABS_ExtraElecHeatC_Sch, !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Air Inlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Water,
    Basement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Basement VAV Box Damper Node,  !- Air Inlet Node Name
    Basement VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Trauma1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Trauma2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office1_Mult4_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_Records_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    OR1_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR1_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR1_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR2_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    OR3_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR3_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR3_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    OR4_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR4_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR4_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ICU_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ICU_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ICU_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom2_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom4_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PhysTherapy_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom6_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom8_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lab_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Lab_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom2_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom2_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom4_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom4_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Radiology_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Radiology_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Radiology_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom6_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom6_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    PatRoom8_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    PatRoom8_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lab_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lab_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Lab_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_SE_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_NW_Flr_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Dining_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Dining_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Office1_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office1_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office1_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office2_Mult5_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Office3_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office3_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office3_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Office4_Mult6_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Flr_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Flr_5 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Flr_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_1_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_ER_HeatC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_ER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Air Inlet Node Name
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_OR_HeatC,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OR_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OR_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Air Inlet Node Name
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_ICU_HeatC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_ICU_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_ICU_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Air Inlet Node Name
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_PATRMS_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_PATRMS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_PATRMS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Air Inlet Node Name
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_2_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_LABS_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_LABS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_LABS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Air Inlet Node Name
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_KITCHEN_HeatC,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_KITCHEN_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_KITCHEN_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Air Inlet Node Name
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

  Humidifier:Steam:Electric,
    VAV_ER Humidifier,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ER_OA-VAV_ER HumidifierNode,  !- Air Inlet Node Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode;  !- Air Outlet Node Name

  Humidifier:Steam:Electric,
    VAV_OR Humidifier,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_OR_OA-VAV_OR HumidifierNode,  !- Air Inlet Node Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode;  !- Air Outlet Node Name

  Humidifier:Steam:Electric,
    VAV_ICU Humidifier,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Air Inlet Node Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode;  !- Air Outlet Node Name

  Humidifier:Steam:Electric,
    VAV_PATRMS Humidifier,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Air Inlet Node Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode;  !- Air Outlet Node Name

  Humidifier:Steam:Electric,
    VAV_LABS Humidifier,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Air Inlet Node Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.61425, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.945, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6175, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.95, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory




  Fan:VariableVolume,
    VAV_ER_Fan,              !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_ER_HeatC-VAV_ER_FanNode,  !- Air Inlet Node Name
    VAV_ER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_OR_Fan,              !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_OR_HeatC-VAV_OR_FanNode,  !- Air Inlet Node Name
    VAV_OR Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_ICU_Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Air Inlet Node Name
    VAV_ICU Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_PATRMS_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.61425, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
0.945, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Air Inlet Node Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_LABS_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.18984763, !- Fan Power Coefficient 1
0.31447014, !- Fan Power Coefficient 2
0.49568211, !- Fan Power Coefficient 3
0, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Air Inlet Node Name
    VAV_LABS Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    CAV_KITCHEN_Fan,         !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1018.41, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Air Inlet Node Name
    CAV_KITCHEN Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONE EXHAUST FAN ===========

  Fan:ZoneExhaust,
    Kitchen_Flr_5 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    0.16,                    !- Fan Total Efficiency
    124.5,                   !- Pressure Rise {Pa}
    3.39802159631503,  !- Maximum Flow Rate {m3/s}
    Kitchen_Flr_5 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_Flr_5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,       !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;                     !- Balanced Exhaust Fraction Schedule Name Balanced Exhaust Fraction Schedule Name



  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00,0.445694444444444;          !- Field 5

  Fan:ZoneExhaust,
    Dining_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.902363512799215,  !- Maximum Flow Rate {m3/s}
    Dining_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Dining_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    NurseStn_Lobby_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.352072793173752,  !- Maximum Flow Rate {m3/s}
    NurseStn_Lobby_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Office1_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office1_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Office1_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Office2_Mult5_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office2_Mult5_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Office2_Mult5_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Office3_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.0335082685192177,  !- Maximum Flow Rate {m3/s}
    Office3_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Office3_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory	

  Fan:ZoneExhaust,
    Office4_Mult6_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.00660726421505701,  !- Maximum Flow Rate {m3/s}
    Office4_Mult6_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Office4_Mult6_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Corridor_Flr_5 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.152910971834177,  !- Maximum Flow Rate {m3/s}
    Corridor_Flr_5 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Corridor_Flr_5 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    ICU OA Heat Recovery,    !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_ICU_OAInlet Node,    !- Supply Air Inlet Node Name
    ICU Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_ICU_OARelief Node,   !- Exhaust Air Inlet Node Name
    ICU Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1539.37265225,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    PATRMS OA Heat Recovery, !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_PATRMS_OAInlet Node, !- Supply Air Inlet Node Name
    PATRMS Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_PATRMS_OARelief Node,!- Exhaust Air Inlet Node Name
    PATRMS Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    3273.229555,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_1 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_1_OAInlet Node,      !- Supply Air Inlet Node Name
    VAV_1 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_1_OARelief Node,     !- Exhaust Air Inlet Node Name
    VAV_1 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    3930.31175,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}






  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
	
!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:FLUIDTOFLUID ===========



HeatExchanger:FluidToFluid,
    Bypass Heat Exchanger ,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CoolSys1 Exchanger  Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CoolSys1 Exchanger  Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1;                       !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========


  WaterUse:Equipment,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    ER_Trauma1_Flr_1 sub cat,!- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    ER_Trauma2_Flr_1 sub cat,!- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    OR1_Flr_2 sub cat,       !- Name
    WaterUse,             !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR1_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR1_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR1_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    OR2_Mult5_Flr_2 sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    OR3_Flr_2 sub cat,       !- Name
    WaterUse,             !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR3_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR3_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR3_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    OR4_Flr_2 sub cat,       !- Name
    WaterUse,             !- End-Use Subcategory
    6.30555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    OR4_Flr_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    OR4_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    OR4_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom2_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom4_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PhysTherapy_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom6_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom8_Flr_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Lab_Flr_3 sub cat,       !- Name
    WaterUse,             !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom2_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom4_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Radiology_Flr_4 sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Radiology_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Radiology_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom6_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    PatRoom8_Flr_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.05555555555556E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Lab_Flr_4 sub cat,       !- Name
    WaterUse,             !- End-Use Subcategory
    2.11111111111111E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Lab_Flr_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Lab_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Lab_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Kitchen_Flr_5 sub cat,   !- Name
    WaterUse,             !- End-Use Subcategory
    6.059182e-5,             !- Peak Flow Rate {m3/s}
    BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_5 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_Flr_5 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========

  WaterUse:Connections,
    ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam1_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    ER_Trauma1_Flr_1 sub cat,!- Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma1_Flr_1 sub cat;!- Water Use Equipment 1 Name

  WaterUse:Connections,
    ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Exam3_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    ER_Trauma2_Flr_1 sub cat,!- Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Trauma2_Flr_1 sub cat;!- Water Use Equipment 1 Name

  WaterUse:Connections,
    ER_Triage_Mult4_Flr_1 sub cat,  !- Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ER_Triage_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    OR1_Flr_2 sub cat,       !- Name
    OR1_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR1_Flr_2 sub cat;       !- Water Use Equipment 1 Name

  WaterUse:Connections,
    OR2_Mult5_Flr_2 sub cat, !- Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR2_Mult5_Flr_2 sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    OR3_Flr_2 sub cat,       !- Name
    OR3_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR3_Flr_2 sub cat;       !- Water Use Equipment 1 Name

  WaterUse:Connections,
    OR4_Flr_2 sub cat,       !- Name
    OR4_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    OR4_Flr_2 sub cat;       !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom1_Mult10_Flr_3 sub cat,  !- Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom2_Flr_3 sub cat,  !- Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom3_Mult10_Flr_3 sub cat,  !- Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom4_Flr_3 sub cat,  !- Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom5_Mult10_Flr_3 sub cat,  !- Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PhysTherapy_Flr_3 sub cat,  !- Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PhysTherapy_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom6_Flr_3 sub cat,  !- Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom7_Mult10_Flr_3 sub cat,  !- Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom8_Flr_3 sub cat,  !- Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_3 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Lab_Flr_3 sub cat,       !- Name
    Lab_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_3 sub cat;       !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom1_Mult10_Flr_4 sub cat,  !- Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom1_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom2_Flr_4 sub cat,  !- Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom2_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom3_Mult10_Flr_4 sub cat,  !- Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom3_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom4_Flr_4 sub cat,  !- Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom4_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom5_Mult10_Flr_4 sub cat,  !- Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom5_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Radiology_Flr_4 sub cat, !- Name
    Radiology_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Radiology_Flr_4 sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom6_Flr_4 sub cat,  !- Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom6_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom7_Mult10_Flr_4 sub cat,  !- Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom7_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    PatRoom8_Flr_4 sub cat,  !- Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    PatRoom8_Flr_4 sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Lab_Flr_4 sub cat,       !- Name
    Lab_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lab_Flr_4 sub cat;       !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Kitchen_Flr_5 sub cat,   !- Name
    Kitchen_Flr_5 sub cat Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_5 sub cat;   !- Water Use Equipment 1 Name

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Patrms_FanMassFlow,      !- Name
    VAV_PATRMS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Patrms_Humidifier_Status,!- Name
    VAV_PATRMS Humidifier,   !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Patrms_HeatC_Status,     !- Name
    VAV_PATRMS_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Patrms_AfterHumidifier_Temp,  !- Name
    VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Patrms_AfterElecHeatC_Temp,  !- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ER_FanMassFlow,          !- Name
    VAV_ER Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ER_Humidifier_Status,    !- Name
    VAV_ER Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ER_HeatC_Status,         !- Name
    VAV_ER_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ER_AfterHumidifier_Temp, !- Name
    VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ER_AfterElecHeatC_Temp,  !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OR_FanMassFlow,          !- Name
    VAV_OR Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OR_Humidifier_Status,    !- Name
    VAV_OR Humidifier,       !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OR_HeatC_Status,         !- Name
    VAV_OR_HeatC,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OR_AfterHumidifier_Temp, !- Name
    VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OR_AfterElecHeatC_Temp,  !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ICU_FanMassFlow,         !- Name
    VAV_ICU Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ICU_Humidifier_Status,   !- Name
    VAV_ICU Humidifier,      !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ICU_HeatC_Status,        !- Name
    VAV_ICU_HeatC,           !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ICU_AfterHumidifier_Temp,!- Name
    VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ICU_AfterElecHeatC_Temp, !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LABS_FanMassFlow,        !- Name
    VAV_LABS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LABS_Humidifier_Status,  !- Name
    VAV_LABS Humidifier,     !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LABS_HeatC_Status,       !- Name
    VAV_LABS_HeatC,          !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LABS_AfterHumidifier_Temp,  !- Name
    VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LABS_AfterElecHeatC_Temp,!- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_SP,!- Name
    VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_SP,  !- Name
    VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Patrms_ExtraElecHeatC_Status,  !- Name
    Patrms_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Patrms_ExtraWaterHeatC_Status,  !- Name
    Patrms_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_SP,    !- Name
    VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_SP,   !- Name
    VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ER_ExtraElecHeatC_Status,!- Name
    ER_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ER_ExtraWaterHeatC_Status,  !- Name
    ER_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_SP,    !- Name
    VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_SP,   !- Name
    VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OR_ExtraElecHeatC_Status,!- Name
    OR_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OR_ExtraWaterHeatC_Status,  !- Name
    OR_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_SP,   !- Name
    VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_SP,  !- Name
    VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ICU_ExtraElecHeatC_Status,  !- Name
    ICU_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ICU_ExtraWaterHeatC_Status,  !- Name
    ICU_ExtraWaterHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_SP,  !- Name
    VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_SP, !- Name
    VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LABS_ExtraElecHeatC_Status,  !- Name
    LABS_ExtraElecHeatC_Sch, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LABS_ExtraWaterHeatC_Status,  !- Name
    LABS_ExtraWaterHeatC_Sch,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    Patrms_Main_Manager,     !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Patrms_Main;             !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    ER_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ER_Main;                 !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    OR_Main_Manager,         !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    OR_Main;                 !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    ICU_Main_Manager,        !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ICU_Main;                !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    LABS_Main_Manager,       !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    LABS_Main;               !- Program Name 1
    


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    Patrms_Main,             !- Name
    IF Patrms_Humidifier_Status > 0,  !- Program Line 1
    SET Patrms_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 1.4,  !- <none>
    ELSE,                    !- <none>
    SET Patrms_ExtraElecHeatC_Status = 0,  !- <none>
    SET Patrms_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && Patrms_FanMassFlow>0,  !- <none>
    SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (Patrms_FanMassFlow/1.2)*2118,  !- <none>
    SET Patrms_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET Patrms_ExtraWaterHeatC_Status = 1,  !- <none>
    SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET Patrms_ExtraWaterHeatC_Status = 0,  !- <none>
    SET Patrms_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    ER_Main,                 !- Name
    IF ER_Humidifier_Status > 0,  !- Program Line 1
    SET ER_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 1.4,  !- <none>
    ELSE,                    !- <none>
    SET ER_ExtraElecHeatC_Status = 0,  !- <none>
    SET ER_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && ER_FanMassFlow>0,  !- <none>
    SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (ER_FanMassFlow/1.2)*2118,  !- <none>
    SET ER_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET ER_ExtraWaterHeatC_Status = 1,  !- <none>
    SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET ER_ExtraWaterHeatC_Status = 0,  !- <none>
    SET ER_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    OR_Main,                 !- Name
    IF OR_Humidifier_Status > 0,  !- Program Line 1
    SET OR_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 1.4,  !- <none>
    ELSE,                    !- <none>
    SET OR_ExtraElecHeatC_Status = 0,  !- <none>
    SET OR_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && OR_FanMassFlow>0,  !- <none>
    SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (OR_FanMassFlow/1.2)*2118,  !- <none>
    SET OR_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET OR_ExtraWaterHeatC_Status = 1,  !- <none>
    SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET OR_ExtraWaterHeatC_Status = 0,  !- <none>
    SET OR_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    ICU_Main,                !- Name
    IF ICU_Humidifier_Status > 0,  !- Program Line 1
    SET ICU_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 1.4,  !- <none>
    ELSE,                    !- <none>
    SET ICU_ExtraElecHeatC_Status = 0,  !- <none>
    SET ICU_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && ICU_FanMassFlow>0,  !- <none>
    SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (ICU_FanMassFlow/1.2)*2118,  !- <none>
    SET ICU_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET ICU_ExtraWaterHeatC_Status = 1,  !- <none>
    SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET ICU_ExtraWaterHeatC_Status = 0,  !- <none>
    SET ICU_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    LABS_Main,               !- Name
    IF LABS_Humidifier_Status > 0,  !- Program Line 1
    SET LABS_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 1.4,  !- <none>
    ELSE,                    !- <none>
    SET LABS_ExtraElecHeatC_Status = 0,  !- <none>
    SET LABS_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && LABS_FanMassFlow>0,  !- <none>
    SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (LABS_FanMassFlow/1.2)*2118,  !- <none>
    SET LABS_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET LABS_ExtraWaterHeatC_Status = 1,  !- <none>
    SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET LABS_ExtraWaterHeatC_Status = 0,  !- <none>
    SET LABS_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    Patrms_PreheatDeltaT;    !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    ER_PreheatDeltaT;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    OR_PreheatDeltaT;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    ICU_PreheatDeltaT;       !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    LABS_PreheatDeltaT;      !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraElecHeatC_Status,  !- Name
    Patrms_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraWaterHeatC_Status,  !- Name
    Patrms_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraElecHeatC_SP,!- Name
    Patrms_ExtraElecHeatC_SP,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Patrms_ExtraWaterHeatC_SP,  !- Name
    Patrms_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Patrms_PreheatDeltaT,    !- Name
    Patrms_PreheatDeltaT,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ER_ExtraElecHeatC_Status,!- Name
    ER_ExtraElecHeatC_Status,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ER_ExtraWaterHeatC_Status,  !- Name
    ER_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ER_ExtraElecHeatC_SP,    !- Name
    ER_ExtraElecHeatC_SP,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ER_ExtraWaterHeatC_SP,   !- Name
    ER_ExtraWaterHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ER_PreheatDeltaT,        !- Name
    ER_PreheatDeltaT,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    OR_ExtraElecHeatC_Status,!- Name
    OR_ExtraElecHeatC_Status,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    OR_ExtraWaterHeatC_Status,  !- Name
    OR_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    OR_ExtraElecHeatC_SP,    !- Name
    OR_ExtraElecHeatC_SP,    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    OR_ExtraWaterHeatC_SP,   !- Name
    OR_ExtraWaterHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    OR_PreheatDeltaT,        !- Name
    OR_PreheatDeltaT,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ICU_ExtraElecHeatC_Status,  !- Name
    ICU_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ICU_ExtraWaterHeatC_Status,  !- Name
    ICU_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ICU_ExtraElecHeatC_SP,   !- Name
    ICU_ExtraElecHeatC_SP,   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ICU_ExtraWaterHeatC_SP,  !- Name
    ICU_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    ICU_PreheatDeltaT,       !- Name
    ICU_PreheatDeltaT,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    LABS_ExtraElecHeatC_Status,  !- Name
    LABS_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    LABS_ExtraWaterHeatC_Status,  !- Name
    LABS_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    LABS_ExtraElecHeatC_SP,  !- Name
    LABS_ExtraElecHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    LABS_ExtraWaterHeatC_SP, !- Name
    LABS_ExtraWaterHeatC_SP, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    LABS_PreheatDeltaT,      !- Name
    LABS_PreheatDeltaT,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

  EnergyManagementSystem:InternalVariable,
    Patrms_FanDesignMass,    !- Name
    VAV_PATRMS_Fan,          !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ER_FanDesignMass,        !- Name
    VAV_ER_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    OR_FanDesignMass,        !- Name
    VAV_OR_Fan,              !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ICU_FanDesignMass,       !- Name
    VAV_ICU_Fan,             !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    LABS_FanDesignMass,      !- Name
    VAV_LABS_Fan,            !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  !Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
  !Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
  !Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J  ! the total amount of heat transfer taking place in the coil
  !Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
  !Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average   ! the water outlet mass flow rate
  !Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average  ! the amount of outdoor air entering the zone
  !Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average  ! average outdoor air mass flow rate introduced by the outdoor air controller
  !Output:Variable,*,Boiler Heating Energy,hourly; !- HVAC Sum J ! the heating output (load) of the boiler
  !Output:Variable,*,Chiller Evaporator Cooling Energy,hourly; !- HVAC Sum J   ! the evaporator heat transfer which is the cooling delivered by the chiller
  
  !! Heating coils named as XXX_EXTRAWATERHEATC are dummy heating coils to capture heat transfer from the preheating coil to the bypass air when the air handling units are in the cooling mode. 
  !! Heating coils named as XXX_ EXTRAELECHEATC are dummy heating coils to capture heat transfer from the electric steam humidifier airstream in the air handling units. 
  !! The modeling strategy is documented in Section 5.2.2.8 Addendum 90.1-2010as Humidification System Requirements in the “ANSI/ASHRAE/IES Standard 90.1-2013 Determination of Energy Savings: Quantitative Analysis" report. 
  !! Fans named as XXXDUMMY EXHAUST FAN are dummy exhaust fans in the source zone of the 
  !! The modeling strategy is documented in Section B.1.2.4 Addendum u: Expands Use of Transfer Air in the "Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016" report. 
  
  !! Additional output variables that can be useful to review the mechancial equipment load profiles
  !! Utility and Submeter
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;
  
  !! Site
  ! Output:Variable,MinOA_Sched,Schedule Value,Hourly;

  !! Outdoor Air
  ! Output:Variable,VAV_1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ER_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_OR_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ICU_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_PATRMS_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_LABS_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,CAV_KITCHEN_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  
  !! Return Air
  ! Output:Variable,VAV_1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Inlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
  
  !! Supply Air
  ! Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
  ! Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Outlet Node,System Node Temperature,Hourly;
  ! Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_ER Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_OR Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_ICU Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_PATRMS Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,VAV_LABS Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  ! Output:Variable,CAV_KITCHEN Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
  
  !! Coil Load
  ! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
  ! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
  ! Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;

  !! Plants
  ! Output:Variable,*,Boiler Heating Rate,Hourly;
  
  !! SHW
  ! Output:Variable,*,Water Heater Heating Rate,Hourly;				! The average heating rate supplied by the heater element or burner. 

  !! Fan and Pump
  ! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
  ! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
  ! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W

  !! additional variables added on 07 29 2016
  ! Output:Variable,*,Water Heater Heating Rate,hourly; !- HVAC Average W
  ! Output:Variable,*,Chiller Condenser Heat Transfer Energy,hourly; !- HVAC Sum J
  ! Output:Variable,*,Chiller Condenser Inlet Temperature,hourly; !- HVAC Average C
  ! Output:Variable,*,Chiller Condenser Outlet Temperature,hourly; !- HVAC Average C
  ! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
  ! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C


!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,              !- Report 1 Name
    Standard62.1Summary;              !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName IECC,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2015,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Hospital,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     





!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    VAV_1_DCV,               !- Name
    BLDG_OA_FRAC_SCH,        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Basement,                !- Zone 1 Name
    CM DSOA Basement,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Basement,       !- Design Specification Zone Air Distribution Object Name 1
    Office1_Mult4_Flr_1,     !- Zone 2 Name
    CM DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Office1_Mult4_Flr_1,  !- Design Specification Zone Air Distribution Object Name 2
    Lobby_Records_Flr_1,     !- Zone 3 Name
    CM DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Lobby_Records_Flr_1,  !- Design Specification Zone Air Distribution Object Name 3
    Corridor_Flr_1,          !- Zone 4 Name
    CM DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Corridor_Flr_1, !- Design Specification Zone Air Distribution Object Name 4
    Er_Nursestn_Lobby_Flr_1, !- Zone 5 Name
    CM DSOA Er_Nursestn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Er_Nursestn_Lobby_Flr_1,  !- Design Specification Zone Air Distribution Object Name 5
    Icu_Nursestn_Lobby_Flr_2,!- Zone 6 Name
    CM DSOA Icu_Nursestn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Icu_Nursestn_Lobby_Flr_2,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Flr_2,          !- Zone 7 Name
    CM DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Corridor_Flr_2, !- Design Specification Zone Air Distribution Object Name 7
    Or_Nursestn_Lobby_Flr_2, !- Zone 8 Name
    CM DSOA Or_Nursestn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Or_Nursestn_Lobby_Flr_2;  !- Design Specification Zone Air Distribution Object Name 8

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Basement,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office1_Mult4_Flr_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Lobby_Records_Flr_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Er_Nursestn_Lobby_Flr_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Icu_Nursestn_Lobby_Flr_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Or_Nursestn_Lobby_Flr_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Basement,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000368277; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office1_Mult4_Flr_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.00048257;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Lobby_Records_Flr_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Er_Nursestn_Lobby_Flr_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Icu_Nursestn_Lobby_Flr_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Or_Nursestn_Lobby_Flr_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_2_DCV,               !- Name
    BLDG_OA_FRAC_SCH,        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Phystherapy_Flr_3,       !- Zone 1 Name
    CM DSOA Phystherapy_Flr_3,  !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Phystherapy_Flr_3,  !- Design Specification Zone Air Distribution Object Name 1
    Nursestn_Lobby_Flr_3,    !- Zone 2 Name
    CM DSOA Nursestn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Nursestn_Lobby_Flr_3,  !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Se_Flr_3,       !- Zone 3 Name
    CM DSOA Corridor_Se_Flr_3,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Corridor_Se_Flr_3,  !- Design Specification Zone Air Distribution Object Name 3
    Corridor_Nw_Flr_3,       !- Zone 4 Name
    CM DSOA Corridor_Nw_Flr_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Corridor_Nw_Flr_3,  !- Design Specification Zone Air Distribution Object Name 4
    Radiology_Flr_4,         !- Zone 5 Name
    CM DSOA Radiology_Flr_4, !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Radiology_Flr_4,!- Design Specification Zone Air Distribution Object Name 5
    Nursestn_Lobby_Flr_4,    !- Zone 6 Name
    CM DSOA Nursestn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Nursestn_Lobby_Flr_4,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Se_Flr_4,       !- Zone 7 Name
    CM DSOA Corridor_Se_Flr_4,  !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Corridor_Se_Flr_4,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Nw_Flr_4,       !- Zone 8 Name
    CM DSOA Corridor_Nw_Flr_4,  !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Corridor_Nw_Flr_4,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Flr_5,            !- Zone 9 Name
    CM DSOA Dining_Flr_5,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Dining_Flr_5,   !- Design Specification Zone Air Distribution Object Name 9
    Nursestn_Lobby_Flr_5,    !- Zone 10 Name
    CM DSOA Nursestn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Nursestn_Lobby_Flr_5,  !- Design Specification Zone Air Distribution Object Name 10
    Office1_Flr_5,           !- Zone 11 Name
    CM DSOA Office1_Flr_5,   !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Office1_Flr_5,  !- Design Specification Zone Air Distribution Object Name 11
    Office2_Mult5_Flr_5,     !- Zone 12 Name
    CM DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name 12
    CM DSZAD Office2_Mult5_Flr_5,  !- Design Specification Zone Air Distribution Object Name 12
    Office3_Flr_5,           !- Zone 13 Name
    CM DSOA Office3_Flr_5,   !- Design Specification Outdoor Air Object Name 13
    CM DSZAD Office3_Flr_5,  !- Design Specification Zone Air Distribution Object Name 13
    Office4_Mult6_Flr_5,     !- Zone 14 Name
    CM DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name 14
    CM DSZAD Office4_Mult6_Flr_5,  !- Design Specification Zone Air Distribution Object Name 14
    Corridor_Flr_5,          !- Zone 15 Name
    CM DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name 15
    CM DSZAD Corridor_Flr_5; !- Design Specification Zone Air Distribution Object Name 15

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Phystherapy_Flr_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Se_Flr_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Nw_Flr_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Radiology_Flr_4,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Se_Flr_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Nw_Flr_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Dining_Flr_5,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Nursestn_Lobby_Flr_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office1_Flr_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office2_Mult5_Flr_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office3_Flr_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Office4_Mult6_Flr_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Corridor_Flr_5, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Phystherapy_Flr_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000380976;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Se_Flr_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Nw_Flr_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Radiology_Flr_4, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000380976;!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Se_Flr_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Nw_Flr_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Dining_Flr_5,    !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001295319;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Nursestn_Lobby_Flr_5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000338645;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office1_Flr_5,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.00048257;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office2_Mult5_Flr_5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.00048257;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office3_Flr_5,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.00048257;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Office4_Mult6_Flr_5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.00048257;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Corridor_Flr_5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}




  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.022;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    500000,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.987,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name


  EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller1_Status,         !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller2_Status,         !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveInput,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveValue,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    TowerCurveOutput,        !- Name
    Tower_Fan_Curve,         !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type


  EnergyManagementSystem:Program,
    ChangTowerFlow,          !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,  !- <none>
    ELSE,                    !- <none>
    SET AirInput = 0.2,      !- <none>
    ENDIF,                   !- <none>
    SET TowerCurveOutput =  2* (AirInput^3),  !- <none>
    ELSE,                    !- <none>
    SET TowerCurveOutput = SensedCurveValue,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ChangTowerFlow;          !- Program Name 1




  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  1075834.19, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8125, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1








