
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.epw



! GPARM parameters as input:
!    Case = IECC_HotelLarge_STD2015_PortAngeles
!    SelectedCase = 
!    basement_tempt = 0
!    avg_oa_tempt_ip = 48.62
!    maxdiff_oa_tempt_ip = 20.88
!    annual_run = no
!    ext_wall_type = MassWall
!    nonres_ext_wall_ufactor = 0.51104367
!    res_ext_wall_ufactor = 0.45426104
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    floor_type = LightweightFloor
!    nonres_floor_ufactor = 0.187382679
!    nonres_window = 
!    res_window = 
!    sidelighting_control = iecc_2015
!    LPD_basement = 8.428141857
!    LPD_retail = 12.20627441
!    LPD_mechanic = 9.203143407
!    LPD_storage = 6.103137206
!    LPD_laundry = 5.812511625
!    LPD_dining = 10.36564573
!    LPD_lobby = 10.26877054
!    LPD_guestroom = 4.553134106
!    LPD_corridor_flr3 = 6.393762788
!    LPD_corridor_flr6 = 6.393762788
!    LPD_kitchen = 11.72189844
!    guestroom_ltg_sch = Guestroom_Ltg_Sch_Base
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Base
!    exterior_lights_watts = 14423.5529
!    economizer = DifferentialDryBulb
!    skip_economizer_control = Yes
!    VAV_WITH_REHEAT_DCV = No
!    cafe_OA_per_area = 0.000914047
!    cafe_OA_per_person = 0.003539405
!    lobby_OA_per_area = 0.000304682
!    lobby_OA_per_person = 0.003539405
!    banquet_OA_per_area = 0.000914047
!    banquet_OA_per_person = 0.003539405
!    dining_OA_per_area = 0.000914047
!    dining_OA_per_person = 0.003539405
!    damper_sche = MinOA_MotorizedDamper_Sched
!    avg_oa_tempt = 9.233333333
!    maxdiff_oa_tempt = 11.6
!    infil = 0.00056896
!    OA_Basement = 0.000431633
!    OA_Retail_1 = 0.001180644
!    OA_Retail_2 = 0.001180644
!    OA_Mechanical = 0
!    OA_Storage = 0.000609365
!    OA_Laundry = 0
!    OA_Cafe = 0.003580019
!    OA_Lobby = 0.001447242
!    OA_Room_L = 0.000395372
!    OA_Room_S = 0.000448954
!    OA_Corridor_M = 0.000304682
!    OA_Banquet = 0.003580019
!    OA_Dining = 0.003580019
!    OA_Kitchen = 0.003554628
!    OA_Corridor_T = 0.000304682
!    chilledwater_pump_head = 56045.00437
!    chilledwater_pump_secondary_head = 168135.0131
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = reversewithlimits
!    add_ck_vav_with_reheat = No
!    banquet_flr_6_mdp = 0.88
!    basement_mdp = 0.32
!    cafe_flr_1_mdp = 0.9
!    corridor_flr_3_mdp = 0.3
!    corridor_flr_6_mdp = 0.3
!    dining_flr_6_mdp = 0.86
!    kitchen_flr_6_mdp = 0.3
!    laundry_flr_1_mdp = 0.3
!    lobby_flr_1_mdp = 0.64
!    mech_flr_1_mdp = 0.3
!    retail_1_flr_1_mdp = 0.3
!    retail_2_flr_1_mdp = 0.5
!    storage_flr_1_mdp = 0.6
!    vav_with_reheat_oaf = autosize
!    Transfer_Air = kitchen_only
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 375.9
!    bsmt_new = National_HotelLarge_IECC_STD2015_Zone5C_nonres_WA-PortAngeles-WA_out.idf
!    osc_key_wall = surfPropOthSdCoefBasementAvgWall
!    osc_key_floor = surfPropOthSdCoefBasementAvgFloor
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    PumpCurve_flag = pump_ride_on_curve
!    VAV_WITH_REHEAT_ERV = Yes
!    FLR_3_DOAS_ERV = Yes
!    FLR_6_DOAS_ERV = No
!    VAV_WITH_REHEAT_ERV_power = 8696.09025
!    FLR_3_DOAS_ERV_power = 1510.213811
!    FLR_6_DOAS_ERV_power = 
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.802764687
!    swh_ua = 15.60100579
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_IECC2015
!    transformer_size = 150000
!    transformer_eff = 0.983
!    freezer_power = 457.5
!    refrigerator_power = 285
!    swh_et_booster = 1
!    swh_ua_booster = 1.053159296
!    swh_et_laundry = 0.803988738
!    swh_ua_laundry = 11.25413987
!    pipe_heat_loss = 15908.9
!    evap_fan_power_case1 = 9.714285714
!    evap_fan_power_case2 = 15.71428571
!    walkin_lighting_sch = walkin_occ_lght_sch
!    fan_total_eff = 0.385
!    fan_motor_eff = 0.7
!    kitchen_exh_fan_power = 609
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.epw
!    loadProfile = No
!    OA_DOAS = 2.051199045
!    OA_DOAS_RoomL = 0.015433284
!    OA_DOAS_RoomS = 0.011012535
!    Door_Switch_Enabled_Thermostat_Reset = FALSE
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    CHW_ST_Reset = Yes
!    HOTW_ST_Reset = Yes
!    CodeName = IECC_STD2015
!    CZ_City_Old = Vancouver
!    CZ_Label = 5C
!    occ_based_vent_sch = ALWAYS_ON
!    vac_vent_sch = ALWAYS_ON
!    vac_guestroom_htg_stpt = 18.889
!    vac_guestroom_clg_stpt = 23.333
!    vac_guestroom_people_sch = ALWAYS_OFF
!    vac_guestroom_thm_sch = VacGuestRoom Thermostat Dual SP Control
!    s_OccGuestRoom_ClgSP_sch = OBCReset_S_OccGuestRoom_ClgSP_Sch_30min
!    s_OccGuestRoom_HtgSP_sch = OBCReset_S_OccGuestRoom_HtgSP_Sch_30min
!    n_OccGuestRoom_ClgSP_sch = OBCReset_N_OccGuestRoom_ClgSP_Sch_30min
!    n_OccGuestRoom_HtgSP_sch = OBCReset_N_OccGuestRoom_HtgSP_Sch_30min
!    con_swingdoor_r = 0.475972973
!    con_overheaddoor_r = 0.836507861
!    CHW_deltaT = 6.67
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    occ_guestroom_Htg_stpt = 18.889
!    occ_guestroom_Clg_stpt = 23.333
!    nonres_window_u_factor = 0.38
!    nonres_window_shgc = 0.4
!    nonresLSG = 1
!    res_window_u_factor = 0.39
!    res_window_shgc = 0.4
!    resLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2015
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = HotelLarge
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5C
!    AnalysisCity = USA_WA_PortAngeles
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    GuestRoom_SWH_flow = 1.31389e-06
!    cop_walkin_freezer = 1.5
!    cop_walkin_cooler = 3




! specify overhang_pf for 1891 codes












  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    HotelLarge,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.ddy
!
Site:Location,
  William R Fairchild_WA_USA Design_Conditions,     !- Site:Location Name
      48.12,     !- Latitude {N+ S-}
    -123.50,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
      91.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  William R Fairchild Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -4.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -4.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    100237.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        110,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  William R Fairchild Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         17,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    100237.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.489;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
9.23333333333333,                       		!- Annual average outdoor air temperature {C}
11.6;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

	
!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
9.3,                   !- January Ground Temperature {C}
6.7,                   !- February Ground Temperature {C}
4.1,                   !- March Ground Temperature {C}
4.2,                   !- April Ground Temperature {C}
4.2,                   !- May Ground Temperature {C}
5.9,                   !- June Ground Temperature {C}
9.0,                   !- July Ground Temperature {C}
10.0,                   !- August Ground Temperature {C}
13.3,                   !- September Ground Temperature {C}
15.0,                   !- October Ground Temperature {C}
15.7,                   !- November Ground Temperature {C}
13.4;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475972973,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.836507861,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: OTHERSIDECOEFFICIENTS ===========

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========









    Schedule:Compact,
        BLDG_LIGHT_CORRIDOR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.2,               !- Field 3
        Until: 2:00,0.15,               !- Field 4
        Until: 5:00,0.1,               !- Field 5
        Until: 6:00,0.2,               !- Field 6
        Until: 7:00,0.4,               !- Field 7
        Until: 8:00,0.5,               !- Field 8
        Until: 10:00,0.4,               !- Field 9
        Until: 18:00,0.25,               !- Field 10
        Until: 19:00,0.6,               !- Field 11
        Until: 20:00,0.8,               !- Field 12
        Until: 21:00,0.9,               !- Field 13
        Until: 22:00,0.8,               !- Field 14
        Until: 23:00,0.6,               !- Field 15
        Until: 24:00,0.3,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.2,               !- Field 18
        Until: 6:00,0.1,               !- Field 19
        Until: 8:00,0.3,               !- Field 20
        Until: 10:00,0.4,               !- Field 21
        Until: 11:00,0.3,               !- Field 22
        Until: 18:00,0.25,               !- Field 23
        Until: 19:00,0.6,               !- Field 24
        Until: 22:00,0.7,               !- Field 25
        Until: 23:00,0.6,               !- Field 26
        Until: 24:00,0.3,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.3,               !- Field 33
        Until: 6:00,0.2,               !- Field 34
        Until: 7:00,0.3,               !- Field 35
        Until: 9:00,0.4,               !- Field 36
        Until: 13:00,0.3,               !- Field 37
        Until: 18:00,0.2,               !- Field 38
        Until: 19:00,0.5,               !- Field 39
        Until: 20:00,0.7,               !- Field 40
        Until: 21:00,0.8,               !- Field 41
        Until: 22:00,0.6,               !- Field 42
        Until: 23:00,0.5,               !- Field 43
        Until: 24:00,0.3;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_GUESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.11,               !- Field 3
        Until: 2:00,0.09,               !- Field 4
        Until: 5:00,0.06,               !- Field 5
        Until: 6:00,0.11,               !- Field 6
        Until: 7:00,0.35,               !- Field 7
        Until: 8:00,0.45,               !- Field 8
        Until: 10:00,0.35,               !- Field 9
        Until: 16:00,0.05,               !- Field 10
        Until: 17:00,0.064,               !- Field 11
        Until: 18:00,0.07,               !- Field 12
        Until: 19:00,0.54,               !- Field 13
        Until: 20:00,0.71,               !- Field 14
        Until: 21:00,0.8,               !- Field 15
        Until: 22:00,0.71,               !- Field 16
        Until: 23:00,0.54,               !- Field 17
        Until: 24:00,0.26,               !- Field 18
        For: Saturday Sunday Holidays,               !- Field 19
        Until: 2:00,0.13,               !- Field 20
        Until: 6:00,0.06,               !- Field 21
        Until: 8:00,0.33,               !- Field 22
        Until: 9:00,0.45,               !- Field 23
        Until: 10:00,0.186667,               !- Field 24
        Until: 11:00,0.062121,               !- Field 25
        Until: 17:00,0.05,               !- Field 26
        Until: 18:00,0.0825,               !- Field 27
        Until: 19:00,0.68,               !- Field 28
        Until: 22:00,0.8,               !- Field 29
        Until: 23:00,0.68,               !- Field 30
        Until: 24:00,0.33,               !- Field 31
        For: WinterDesignDay,               !- Field 32
        Until: 24:00,0,               !- Field 33
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 34
        Until: 24:00,1;               !- Field 35

    Schedule:Compact,
        BLDG_LIGHT_MECHANIC_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.2,               !- Field 3
        Until: 2:00,0.15,               !- Field 4
        Until: 5:00,0.1,               !- Field 5
        Until: 6:00,0.2,               !- Field 6
        Until: 7:00,0.4,               !- Field 7
        Until: 8:00,0.5,               !- Field 8
        Until: 10:00,0.4,               !- Field 9
        Until: 18:00,0.25,               !- Field 10
        Until: 19:00,0.6,               !- Field 11
        Until: 20:00,0.8,               !- Field 12
        Until: 21:00,0.9,               !- Field 13
        Until: 22:00,0.8,               !- Field 14
        Until: 23:00,0.6,               !- Field 15
        Until: 24:00,0.3,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.2,               !- Field 18
        Until: 6:00,0.1,               !- Field 19
        Until: 8:00,0.3,               !- Field 20
        Until: 10:00,0.4,               !- Field 21
        Until: 11:00,0.3,               !- Field 22
        Until: 18:00,0.25,               !- Field 23
        Until: 19:00,0.6,               !- Field 24
        Until: 22:00,0.7,               !- Field 25
        Until: 23:00,0.6,               !- Field 26
        Until: 24:00,0.3,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.3,               !- Field 33
        Until: 6:00,0.2,               !- Field 34
        Until: 7:00,0.3,               !- Field 35
        Until: 9:00,0.4,               !- Field 36
        Until: 13:00,0.3,               !- Field 37
        Until: 18:00,0.2,               !- Field 38
        Until: 19:00,0.5,               !- Field 39
        Until: 20:00,0.7,               !- Field 40
        Until: 21:00,0.8,               !- Field 41
        Until: 22:00,0.6,               !- Field 42
        Until: 23:00,0.5,               !- Field 43
        Until: 24:00,0.3;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_MISC_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.2,               !- Field 3
        Until: 2:00,0.15,               !- Field 4
        Until: 5:00,0.1,               !- Field 5
        Until: 6:00,0.2,               !- Field 6
        Until: 7:00,0.4,               !- Field 7
        Until: 8:00,0.5,               !- Field 8
        Until: 10:00,0.4,               !- Field 9
        Until: 18:00,0.25,               !- Field 10
        Until: 19:00,0.6,               !- Field 11
        Until: 20:00,0.8,               !- Field 12
        Until: 21:00,0.9,               !- Field 13
        Until: 22:00,0.8,               !- Field 14
        Until: 23:00,0.6,               !- Field 15
        Until: 24:00,0.3,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.2,               !- Field 18
        Until: 6:00,0.1,               !- Field 19
        Until: 8:00,0.3,               !- Field 20
        Until: 10:00,0.4,               !- Field 21
        Until: 11:00,0.3,               !- Field 22
        Until: 18:00,0.25,               !- Field 23
        Until: 19:00,0.6,               !- Field 24
        Until: 22:00,0.7,               !- Field 25
        Until: 23:00,0.6,               !- Field 26
        Until: 24:00,0.3,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.3,               !- Field 33
        Until: 6:00,0.2,               !- Field 34
        Until: 7:00,0.3,               !- Field 35
        Until: 9:00,0.4,               !- Field 36
        Until: 13:00,0.3,               !- Field 37
        Until: 18:00,0.2,               !- Field 38
        Until: 19:00,0.5,               !- Field 39
        Until: 20:00,0.7,               !- Field 40
        Until: 21:00,0.8,               !- Field 41
        Until: 22:00,0.6,               !- Field 42
        Until: 23:00,0.5,               !- Field 43
        Until: 24:00,0.3;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_OFFICE_BSMT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.18574,               !- Field 3
        Until: 2:00,0.139305,               !- Field 4
        Until: 5:00,0.09287,               !- Field 5
        Until: 6:00,0.18574,               !- Field 6
        Until: 7:00,0.37148,               !- Field 7
        Until: 8:00,0.46435,               !- Field 8
        Until: 10:00,0.37148,               !- Field 9
        Until: 18:00,0.232175,               !- Field 10
        Until: 19:00,0.55722,               !- Field 11
        Until: 20:00,0.74296,               !- Field 12
        Until: 21:00,0.83583,               !- Field 13
        Until: 22:00,0.74296,               !- Field 14
        Until: 23:00,0.55722,               !- Field 15
        Until: 24:00,0.27861,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.18574,               !- Field 18
        Until: 6:00,0.09287,               !- Field 19
        Until: 8:00,0.27861,               !- Field 20
        Until: 10:00,0.37148,               !- Field 21
        Until: 11:00,0.27861,               !- Field 22
        Until: 18:00,0.232175,               !- Field 23
        Until: 19:00,0.55722,               !- Field 24
        Until: 22:00,0.65009,               !- Field 25
        Until: 23:00,0.55722,               !- Field 26
        Until: 24:00,0.27861,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.27861,               !- Field 33
        Until: 6:00,0.18574,               !- Field 34
        Until: 7:00,0.27861,               !- Field 35
        Until: 9:00,0.37148,               !- Field 36
        Until: 13:00,0.27861,               !- Field 37
        Until: 18:00,0.18574,               !- Field 38
        Until: 19:00,0.46435,               !- Field 39
        Until: 20:00,0.65009,               !- Field 40
        Until: 21:00,0.74296,               !- Field 41
        Until: 22:00,0.55722,               !- Field 42
        Until: 23:00,0.46435,               !- Field 43
        Until: 24:00,0.27861;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.2,               !- Field 3
        Until: 2:00,0.15,               !- Field 4
        Until: 5:00,0.1,               !- Field 5
        Until: 6:00,0.2,               !- Field 6
        Until: 7:00,0.4,               !- Field 7
        Until: 8:00,0.5,               !- Field 8
        Until: 10:00,0.4,               !- Field 9
        Until: 18:00,0.25,               !- Field 10
        Until: 19:00,0.6,               !- Field 11
        Until: 20:00,0.8,               !- Field 12
        Until: 21:00,0.9,               !- Field 13
        Until: 22:00,0.8,               !- Field 14
        Until: 23:00,0.6,               !- Field 15
        Until: 24:00,0.3,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.2,               !- Field 18
        Until: 6:00,0.1,               !- Field 19
        Until: 8:00,0.3,               !- Field 20
        Until: 10:00,0.4,               !- Field 21
        Until: 11:00,0.3,               !- Field 22
        Until: 18:00,0.25,               !- Field 23
        Until: 19:00,0.6,               !- Field 24
        Until: 22:00,0.7,               !- Field 25
        Until: 23:00,0.6,               !- Field 26
        Until: 24:00,0.3,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.3,               !- Field 33
        Until: 6:00,0.2,               !- Field 34
        Until: 7:00,0.3,               !- Field 35
        Until: 9:00,0.4,               !- Field 36
        Until: 13:00,0.3,               !- Field 37
        Until: 18:00,0.2,               !- Field 38
        Until: 19:00,0.5,               !- Field 39
        Until: 20:00,0.7,               !- Field 40
        Until: 21:00,0.8,               !- Field 41
        Until: 22:00,0.6,               !- Field 42
        Until: 23:00,0.5,               !- Field 43
        Until: 24:00,0.3;               !- Field 44

    Schedule:Compact,
        BLDG_LIGHT_STORAGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.104,               !- Field 3
        Until: 2:00,0.078,               !- Field 4
        Until: 5:00,0.052,               !- Field 5
        Until: 6:00,0.104,               !- Field 6
        Until: 7:00,0.208,               !- Field 7
        Until: 8:00,0.26,               !- Field 8
        Until: 10:00,0.208,               !- Field 9
        Until: 18:00,0.13,               !- Field 10
        Until: 19:00,0.312,               !- Field 11
        Until: 20:00,0.416,               !- Field 12
        Until: 21:00,0.468,               !- Field 13
        Until: 22:00,0.416,               !- Field 14
        Until: 23:00,0.312,               !- Field 15
        Until: 24:00,0.156,               !- Field 16
        For: Saturday,               !- Field 17
        Until: 2:00,0.104,               !- Field 18
        Until: 6:00,0.052,               !- Field 19
        Until: 8:00,0.156,               !- Field 20
        Until: 10:00,0.208,               !- Field 21
        Until: 11:00,0.156,               !- Field 22
        Until: 18:00,0.13,               !- Field 23
        Until: 19:00,0.312,               !- Field 24
        Until: 22:00,0.364,               !- Field 25
        Until: 23:00,0.312,               !- Field 26
        Until: 24:00,0.156,               !- Field 27
        For: SummerDesignDay,               !- Field 28
        Until: 24:00,1,               !- Field 29
        For: WinterDesignDay,               !- Field 30
        Until: 24:00,0,               !- Field 31
        For: Sunday Holidays AllOtherDays,               !- Field 32
        Until: 2:00,0.156,               !- Field 33
        Until: 6:00,0.104,               !- Field 34
        Until: 7:00,0.156,               !- Field 35
        Until: 9:00,0.208,               !- Field 36
        Until: 13:00,0.156,               !- Field 37
        Until: 18:00,0.104,               !- Field 38
        Until: 19:00,0.26,               !- Field 39
        Until: 20:00,0.364,               !- Field 40
        Until: 21:00,0.416,               !- Field 41
        Until: 22:00,0.312,               !- Field 42
        Until: 23:00,0.26,               !- Field 43
        Until: 24:00,0.156;               !- Field 44












  Schedule:Compact,
    walkin_occ_lght_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,0.104,       !- Field 3
    Until: 2:00,0.078,       !- Field 5
    Until: 5:00,0.052,       !- Field 7
    Until: 6:00,0.104,       !- Field 9
    Until: 7:00,0.208,       !- Field 11
    Until: 8:00,0.26,        !- Field 13
    Until: 10:00,0.208,      !- Field 15
    Until: 18:00,0.13,       !- Field 17
    Until: 19:00,0.312,      !- Field 19
    Until: 20:00,0.416,      !- Field 21
    Until: 21:00,0.468,      !- Field 23
    Until: 22:00,0.416,      !- Field 25
    Until: 23:00,0.312,      !- Field 27
    Until: 24:00,0.156,      !- Field 29
    For: Saturday,           !- Field 31
    Until: 2:00,0.104,       !- Field 32
    Until: 6:00,0.052,       !- Field 34
    Until: 8:00,0.156,       !- Field 36
    Until: 10:00,0.208,      !- Field 38
    Until: 11:00,0.156,      !- Field 40
    Until: 18:00,0.13,       !- Field 42
    Until: 19:00,0.312,      !- Field 44
    Until: 22:00,0.364,      !- Field 46
    Until: 23:00,0.312,      !- Field 48
    Until: 24:00,0.156,      !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1,          !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 2:00,0.156,       !- Field 59
    Until: 6:00,0.104,       !- Field 61
    Until: 7:00,0.156,       !- Field 63
    Until: 9:00,0.208,       !- Field 65
    Until: 13:00,0.156,      !- Field 67
    Until: 18:00,0.104,      !- Field 69
    Until: 19:00,0.260,      !- Field 71
    Until: 20:00,0.364,      !- Field 73
    Until: 21:00,0.416,      !- Field 75
    Until: 22:00,0.312,      !- Field 77
    Until: 23:00,0.260,      !- Field 79
    Until: 24:00,0.156;      !- Field 81

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7


  Schedule:Compact,
    BASEMENT_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.3, !- Field 3
    Until: 02:00,0.25, !- Field 5
    Until: 05:00,0.2, !- Field 7
    Until: 06:00,0.3, !- Field 9
    Until: 07:00,0.5, !- Field 11
    Until: 08:00,0.6, !- Field 13
    Until: 10:00,0.5, !- Field 15
    Until: 18:00,0.35, !- Field 17
    Until: 19:00,0.7, !- Field 19
    Until: 20:00,0.9, !- Field 21
    Until: 21:00,0.95, !- Field 23
    Until: 22:00,0.9, !- Field 25
    Until: 23:00,0.7, !- Field 27
    Until: 24:00,0.4, !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.3, !- Field 32
    Until: 06:00,0.2, !- Field 34
    Until: 08:00,0.4, !- Field 36
    Until: 10:00,0.5, !- Field 38
    Until: 11:00,0.4, !- Field 40
    Until: 18:00,0.35, !- Field 42
    Until: 19:00,0.7, !- Field 44
    Until: 22:00,0.8, !- Field 46
    Until: 23:00,0.7, !- Field 48
    Until: 24:00,0.4, !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.4, !- Field 59
    Until: 06:00,0.3, !- Field 61
    Until: 07:00,0.4, !- Field 63
    Until: 09:00,0.5, !- Field 65
    Until: 13:00,0.4, !- Field 67
    Until: 18:00,0.3, !- Field 69
    Until: 19:00,0.6, !- Field 71
    Until: 20:00,0.8, !- Field 73
    Until: 21:00,0.9, !- Field 75
    Until: 22:00,0.7, !- Field 77
    Until: 23:00,0.6, !- Field 79
    Until: 24:00,0.4; !- Field 81



  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.3,        !- Field 3
    Until: 02:00,0.25,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.3,        !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 18:00,0.35,       !- Field 17
    Until: 19:00,0.7,        !- Field 19
    Until: 20:00,0.9,        !- Field 21
    Until: 21:00,0.95,       !- Field 23
    Until: 22:00,0.9,        !- Field 25
    Until: 23:00,0.7,        !- Field 27
    Until: 24:00,0.4,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.3,        !- Field 32
    Until: 06:00,0.2,        !- Field 34
    Until: 08:00,0.4,        !- Field 36
    Until: 10:00,0.5,        !- Field 38
    Until: 11:00,0.4,        !- Field 40
    Until: 18:00,0.35,       !- Field 42
    Until: 19:00,0.7,        !- Field 44
    Until: 22:00,0.8,        !- Field 46
    Until: 23:00,0.7,        !- Field 48
    Until: 24:00,0.4,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.4,        !- Field 59
    Until: 06:00,0.3,        !- Field 61
    Until: 07:00,0.4,        !- Field 63
    Until: 09:00,0.5,        !- Field 65
    Until: 13:00,0.4,        !- Field 67
    Until: 18:00,0.3,        !- Field 69
    Until: 19:00,0.6,        !- Field 71
    Until: 20:00,0.8,        !- Field 73
    Until: 21:00,0.9,        !- Field 75
    Until: 22:00,0.7,        !- Field 77
    Until: 23:00,0.6,        !- Field 79
    Until: 24:00,0.4;        !- Field 81


  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.20,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.20,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.20,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.20,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.17,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 16:00,0.12,       !- Field 11
    Until: 17:00,0.19,       !- Field 13
    Until: 19:00,0.48,       !- Field 15
    Until: 20:00,0.46,       !- Field 17
    Until: 21:00,0.62,       !- Field 19
    Until: 22:00,0.69,       !- Field 21
    Until: 23:00,0.34,       !- Field 23
    Until: 24:00,0.17,       !- Field 25
    For: Saturday Sunday Holidays, !- Field 27
    Until: 06:00,0.17,       !- Field 28
    Until: 07:00,0.3,        !- Field 30
    Until: 08:00,0.62,       !- Field 32
    Until: 09:00,0.90,       !- Field 34
    Until: 10:00,0.62,       !- Field 36
    Until: 16:00,0.13,       !- Field 38
    Until: 17:00,0.21,       !- Field 40
    Until: 18:00,0.40,       !- Field 42
    Until: 19:00,0.48,       !- Field 44
    Until: 20:00,0.46,       !- Field 46
    Until: 21:00,0.62,       !- Field 48
    Until: 22:00,0.69,       !- Field 50
    Until: 23:00,0.34,       !- Field 52
    Until: 24:00,0.17,       !- Field 54
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,0.0,        !- Field 57
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
    Until: 24:00,1.0;        !- Field 60

  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.21,       !- Field 3
    Until: 06:00,0.68,       !- Field 5
    Until: 10:00,1.0,        !- Field 7
    Until: 11:00,0.32,       !- Field 9
    Until: 23:00,0.23,       !- Field 11
    Until: 24:00,0.21,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19

  Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33,       !- Field 3
    Until: 07:00,0.38,       !- Field 5
    Until: 08:00,0.43,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 12:00,1.0,        !- Field 11
    Until: 13:00,0.94,       !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 18:00,0.75,       !- Field 17
    Until: 20:00,0.63,       !- Field 19
    Until: 22:00,0.48,       !- Field 21
    Until: 24:00,0.33,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33,       !- Field 26
    Until: 07:00,0.38,       !- Field 28
    Until: 08:00,0.43,       !- Field 30
    Until: 18:00,0.63,       !- Field 32
    Until: 22:00,0.48,       !- Field 34
    Until: 24:00,0.33,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11,       !- Field 3
    Until: 07:00,0.19,       !- Field 5
    Until: 08:00,0.25,       !- Field 7
    Until: 10:00,1.0,        !- Field 9
    Until: 12:00,0.86,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 18:00,0.86,       !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 20:00,0.19,       !- Field 19
    Until: 24:00,0.11,       !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11,       !- Field 24
    Until: 07:00,0.19,       !- Field 26
    Until: 08:00,0.25,       !- Field 28
    Until: 10:00,1.0,        !- Field 30
    Until: 12:00,0.86,       !- Field 32
    Until: 13:00,1.0,        !- Field 34
    Until: 18:00,0.86,       !- Field 36
    Until: 19:00,0.25,       !- Field 38
    Until: 20:00,0.19,       !- Field 40
    Until: 24:00,0.11,       !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.54,       !- Field 7
    Until: 12:00,0.26,       !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.54,       !- Field 13
    Until: 18:00,0.26,       !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0;        !- Field 19

  Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,0.1,        !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 24:00,0.3,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,0.1,        !- Field 10
    Until: 07:00,0.25,       !- Field 12
    Until: 24:00,0.3,        !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,0.3,        !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 06:00,0.1,        !- Field 23
    Until: 07:00,0.25,       !- Field 25
    Until: 24:00,0.3;        !- Field 27

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 05:00,0.02,       !- Field 3
    Until: 06:00,0.05,       !- Field 5
    Until: 07:00,0.1,        !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.2,        !- Field 11
    Until: 10:00,0.15,       !- Field 13
    Until: 13:00,0.25,       !- Field 15
    Until: 14:00,0.2,        !- Field 17
    Until: 15:00,0.15,       !- Field 19
    Until: 16:00,0.2,        !- Field 21
    Until: 19:00,0.3,        !- Field 23
    Until: 21:00,0.20,       !- Field 25
    Until: 22:00,0.15,       !- Field 27
    Until: 23:00,0.10,       !- Field 29
    Until: 24:00,0.05,       !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.25,       !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Sunday Holidays AllOtherDays, !- Field 39
    Until: 05:00,0.02,       !- Field 40
    Until: 06:00,0.05,       !- Field 42
    Until: 07:00,0.1,        !- Field 44
    Until: 08:00,0.15,       !- Field 46
    Until: 09:00,0.2,        !- Field 48
    Until: 10:00,0.15,       !- Field 50
    Until: 13:00,0.25,       !- Field 52
    Until: 14:00,0.2,        !- Field 54
    Until: 15:00,0.15,       !- Field 56
    Until: 16:00,0.2,        !- Field 58
    Until: 19:00,0.3,        !- Field 60
    Until: 21:00,0.20,       !- Field 62
    Until: 22:00,0.15,       !- Field 64
    Until: 23:00,0.10,       !- Field 66
    Until: 24:00,0.05;       !- Field 68


  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.9,        !- Field 3
    Until: 07:00,0.7,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.3,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,0.7,        !- Field 15
    Until: 22:00,0.8,        !- Field 17
    Until: 24:00,0.9,        !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.9,        !- Field 25
    Until: 07:00,0.7,        !- Field 27
    Until: 09:00,0.5,        !- Field 29
    Until: 17:00,0.3,        !- Field 31
    Until: 18:00,0.5,        !- Field 33
    Until: 21:00,0.6,        !- Field 35
    Until: 24:00,0.7,        !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.7,        !- Field 43
    Until: 11:00,0.5,        !- Field 45
    Until: 13:00,0.3,        !- Field 47
    Until: 16:00,0.2,        !- Field 49
    Until: 17:00,0.3,        !- Field 51
    Until: 19:00,0.4,        !- Field 53
    Until: 21:00,0.6,        !- Field 55
    Until: 24:00,0.8;        !- Field 57

  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
        Fraction,                !- Schedule Type Limits Name
        Through: 12/31,          !- Field 1
        For: Weekdays,           !- Field 2
        Until: 06:00,            !- Field 3
        1.0,                     !- Field 4
        Until: 07:00,            !- Field 5
        0.77,                    !- Field 6
        Until: 09:00,            !- Field 7
        0.43,                    !- Field 8
        Until: 15:00,            !- Field 9
        0.2,                     !- Field 10
        Until: 16:00,            !- Field 11
        0.31,                    !- Field 12
        Until: 19:00,            !- Field 13
        0.54,                    !- Field 14
        Until: 21:00,            !- Field 15
        0.77,                    !- Field 16
        Until: 22:00,            !- Field 17
        0.89,                    !- Field 18
        Until: 24:00,            !- Field 19
        1.0,                     !- Field 20
        For: Saturday Sunday Holidays,  !- Field 21
        Until: 06:00,            !- Field 22
        1.0,                     !- Field 23
        Until: 07:00,            !- Field 24
        0.77,                    !- Field 25
        Until: 09:00,            !- Field 26
        0.53,                    !- Field 27
        Until: 17:00,            !- Field 28
        0.3,                     !- Field 29
        Until: 18:00,            !- Field 30
        0.53,                    !- Field 31
        Until: 19:00,            !- Field 32
        0.54,                    !- Field 33
        Until: 21:00,            !- Field 34
        0.65,                    !- Field 35
        Until: 24:00,            !- Field 36
        0.77,                    !- Field 37
        For: WinterDesignDay,    !- Field 38
        Until: 24:00,            !- Field 39
        0,                       !- Field 40
        For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
        Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.1,        !- Field 3
    Until: 06:00,0.3,        !- Field 5
    Until: 10:00,0.7,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 18:00,0.4,        !- Field 11
    Until: 22:00,0.2,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,0.1,        !- Field 18
    Until: 07:00,0.3,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 22:00,0.2,        !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32

  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17



  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.25;       !- Field 3



  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3



  Schedule:Compact,
    Laundry Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3



  Schedule:Compact,
    LAUNDRY_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 17:00,0.00,       !- Field 3
    UNTIL: 24:00,1.00;       !- Field 5



  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.25,       !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.45,       !- Field 17
    Until: 11:00,0.4,        !- Field 19
    Until: 12:00,0.45,       !- Field 21
    Until: 13:00,0.4,        !- Field 23
    Until: 14:00,0.35,       !- Field 25
    Until: 17:00,0.3,        !- Field 27
    Until: 18:00,0.4,        !- Field 29
    Until: 19:00,0.55,       !- Field 31
    Until: 20:00,0.6,        !- Field 33
    Until: 21:00,0.5,        !- Field 35
    Until: 22:00,0.55,       !- Field 37
    Until: 23:00,0.45,       !- Field 39
    Until: 24:00,0.25,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.2,        !- Field 44
    Until: 04:00,0.15,       !- Field 46
    Until: 05:00,0.2,        !- Field 48
    Until: 06:00,0.25,       !- Field 50
    Until: 07:00,0.4,        !- Field 52
    Until: 10:00,0.5,        !- Field 54
    Until: 11:00,0.45,       !- Field 56
    Until: 13:00,0.5,        !- Field 58
    Until: 14:00,0.45,       !- Field 60
    Until: 16:00,0.4,        !- Field 62
    Until: 17:00,0.35,       !- Field 64
    Until: 18:00,0.4,        !- Field 66
    Until: 20:00,0.55,       !- Field 68
    Until: 21:00,0.5,        !- Field 70
    Until: 22:00,0.55,       !- Field 72
    Until: 23:00,0.4,        !- Field 74
    Until: 24:00,0.3,        !- Field 76
    For: Sunday Holidays AllOtherDays, !- Field 78
    Until: 01:00,0.25,       !- Field 79
    Until: 05:00,0.2,        !- Field 81
    Until: 06:00,0.3,        !- Field 83
    Until: 09:00,0.5,        !- Field 85
    Until: 10:00,0.55,       !- Field 87
    Until: 12:00,0.5,        !- Field 89
    Until: 14:00,0.4,        !- Field 91
    Until: 17:00,0.3,        !- Field 93
    Until: 18:00,0.4,        !- Field 95
    Until: 20:00,0.5,        !- Field 97
    Until: 21:00,0.4,        !- Field 99
    Until: 22:00,0.5,        !- Field 101
    Until: 23:00,0.4,        !- Field 103
    Until: 24:00,0.2;        !- Field 105

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.;        !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.;        !- Field 3

 Schedule:Compact,
     VacGuestRoom_HtgSP_Sch,  !- Name
     Temperature,             !- Schedule Type Limits Name
     Through: 12/31,          !- Field 1
     For: SummerDesignDay WinterDesignDay, !- Field 2
     Until: 24:00,21.111,     !- Field 3
     For: AllOtherDays,       !- Field 5
     Until: 24:00,            !- Field 3
     18.889;                    !- Field 4

 Schedule:Compact,
     VacGuestRoom_ClgSP_Sch,  !- Name
     Temperature,             !- Schedule Type Limits Name
     Through: 12/31,          !- Field 1
     For: SummerDesignDay WinterDesignDay, !- Field 2
     Until: 24:00,21.111,     !- Field 3
     For: AllOtherDays,       !- Field 5
     Until: 24:00,            !- Field 3
     23.333;                    !- Field 4




  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3







     
Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19



	


Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19







Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 11:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:00,            !- Field 16
    0,                       !- Field 17
    Until: 18:00,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23
	


Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 10:50,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:10,            !- Field 16
    0,                       !- Field 17
    Until: 17:50,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23


Schedule:Compact,
    VAC_GUESTROOM_VENTILATION_SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 15:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

  Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    FLR_3_DOAS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3



  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3


  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3
    
    




!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.88434339518544,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.83285780132599,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






  Construction,
    basement_floor,          !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.38_SHGC_0.4,  !- Name
    Glazing Layer;           !- Outside Layer
WindowMaterial:SimpleGlazingSystem,
    Residential Window Glazing Layer,           !- Name
    2.2145214,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance
Construction,
    ResWindow_U_0.39_SHGC_0.4,  !- Name
	  Residential Window Glazing Layer;           !- Outside Layer
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System
    
    
  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height


    
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    4826.4064,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_1_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    265.7636,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_2_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    307.7552,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    650.7972,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Storage_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    375.4741,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Laundry_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    309.2236,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafe_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    748.3463,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_Flr_1,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    5183.5567,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7487,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_4_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_5_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_6_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1186.9055,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult9_Flr_6,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    9.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Banquet_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Dining_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    314.8720,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_6,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1256.1561,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_West_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    basement_floor,          !- Construction Name
    Basement,                !- Zone Name
    Adiabatic,   !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Mech_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Storage_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    6.7060,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,16.1540,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,!- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_6,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    81.9910,12.4970,16.1520;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 6 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 7 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 8 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 9 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 10 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 11 {m}
    64.9220,9.4490,16.1520;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 6 {m}
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 7 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 6 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3310,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    0.3310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2510,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2510,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Cafe_Flr_1_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.8810,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    54.8810,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    85.6310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    85.6310,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Lobby_Flr_1_Wall_1_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.7930,0.0000,2.2860,  !- X,Y,Z ==> Vertex 1 {m}
    12.7930,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    52.7390,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    52.7390,0.0000,2.2860;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_1_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_2_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_2_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.0260,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    7.0260,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.0430,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.0430,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.7010,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    13.7010,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.6830,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.6830,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_5_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,6.5380,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,6.5380,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,13.5790,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,13.5790,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_5_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_6_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_6_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,15.0720,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,15.0720,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.1130,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.1130,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.8050,22.8600,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    81.8050,22.8600,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    80.0440,22.8600,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    80.0440,22.8600,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.7590,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.7590,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    6.5190,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    6.5190,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7070,5.7910,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    76.7070,5.7910,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    81.4840,5.7910,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    81.4840,5.7910,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_1_Flr_6_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_1_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_2_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_2_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.39_SHGC_0.4,        !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.1590,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    5.1590,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    10.6910,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    10.6910,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Banquet_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.5670,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    39.5670,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    13.1640,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    13.1640,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Dining_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7520,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    76.7520,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    50.3490,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    50.3490,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Kitchen_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Kitchen_Flr_6_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,7.2850,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,7.2850,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,21.3660,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,21.3660,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.0950,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    47.0950,22.8600,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    42.8210,22.8600,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    42.8210,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.4,        !- Construction Name
    Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    66.4160,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    66.4160,5.7910,17.2640,  !- X,Y,Z ==> Vertex 2 {m}
    80.4980,5.7910,17.2640,  !- X,Y,Z ==> Vertex 3 {m}
    80.4980,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Cafe_Flr_1_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.563000000000,2.895500000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    86.563000000000,2.895500000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.563000000000,3.809900000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    86.563000000000,3.809900000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Laundry_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Laundry_Flr_1_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.563000000000,8.361018257503,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    86.563000000000,8.361018257503,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.563000000000,9.275418257503,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    86.563000000000,9.275418257503,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Flr_1_Wall_1_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.003221567010,22.860000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.003221567010,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.088821567010,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.088821567010,22.860000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Flr_1_Wall_1_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.994891299472,22.860000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.994891299472,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.080491299472,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.080491299472,22.860000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Storage_Flr_1_Wall_North_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Storage_Flr_1_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    76.371820451682,22.860000000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.371820451682,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.323820451682,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.323820451682,22.860000000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Retail_2_Flr_1_Wall_West_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Retail_2_Flr_1_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,10.283582317678,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,10.283582317678,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,9.369182317678,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,9.369182317678,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone Name
    3957.6604;               !- Surface Area {m2}

  InternalMass,
    Retail_1_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    134.1427;                !- Surface Area {m2}

  InternalMass,
    Retail_2_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    155.3378;                !- Surface Area {m2}

  InternalMass,
    Mech_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_Flr_1,              !- Zone Name
    328.4864;                !- Surface Area {m2}

  InternalMass,
    Storage_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Storage_Flr_1,           !- Zone Name
    189.5185;                !- Surface Area {m2}

  InternalMass,
    Laundry_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    156.0789;                !- Surface Area {m2}

  InternalMass,
    Cafe_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    377.7238;                !- Surface Area {m2}

  InternalMass,
    Lobby_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    2616.3722;               !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    49.0477;                 !- Surface Area {m2}

  InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Room_5_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_6_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    778.8094;                !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Banquet_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Dining_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Flr_6,            !- Zone Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Kitchen_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    206.6089;                !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    824.2494;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Basement People,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    106.499,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_1_Flr_1 People,   !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.829,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_2_Flr_1 People,   !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.540,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Laundry_Flr_1 People,    !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.4,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafe_Flr_1 People,       !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    142.3000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Lobby_Flr_1 People,      !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    422.4350,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_3 People,     !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_3 People,     !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult19_Flr_3 People,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    ALWAYS_OFF,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_4_Mult19_Flr_3 People,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_5_Flr_3 People,     !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_6_Flr_3 People,     !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_6 People,     !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_6 People,     !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult9_Flr_6 People,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Banquet_Flr_6 People,    !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Dining_Flr_6 People,     !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_Flr_6 People,    !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.238,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_BSMT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.428141857,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_1_Flr_1_Lights,   !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.20627441,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_2_Flr_1_Lights,   !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.20627441,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_Flr_1_Lights,       !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    BLDG_LIGHT_MECHANIC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.203143407,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Storage_Flr_1_Lights,    !- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.103137206, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Laundry_Flr_1_Lights,    !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.812511625, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafe_Flr_1_Lights,       !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.36564573,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Flr_1_Lights,      !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.26877054,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_3_Lights,     !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_3_Lights,     !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult19_Flr_3_Lights,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_4_Mult19_Flr_3_Lights,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_5_Flr_3_Lights,     !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_6_Flr_3_Lights,     !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_3_Lights,   !- Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.393762788,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_6_Lights,     !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_6_Lights,     !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult9_Flr_6_Lights,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.553134106,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Banquet_Flr_6_Lights,    !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.36564573,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Flr_6_Lights,     !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.36564573,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Flr_6_Lights,    !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.72189844, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_6_Lights,   !- Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.393762788,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,                         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Lobby_Flr_1_DaylCtrl,    !- Name
    Lobby_Flr_1,             !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_Flr_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lobby_Flr_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.07,                    !- Fraction of Zone Controlled by Reference Point 1
    269,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_Flr_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    269;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt1,  !- Name
    Lobby_Flr_1,             !- Zone Name
    32.766000,               !- X-Coordinate of Reference Point {m}
    1.531600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt2,  !- Name
    Lobby_Flr_1,             !- Zone Name
    32.766000,               !- X-Coordinate of Reference Point {m}
    3.063200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Cafe_Flr_1_DaylCtrl,     !- Name
    Cafe_Flr_1,              !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafe_Flr_1_DaylRefPt1,   !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Cafe_Flr_1_DaylRefPt1,   !- Daylighting Reference Point 1 Name
    0.39,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Cafe_Flr_1_DaylRefPt2,   !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt1,   !- Name
    Cafe_Flr_1,              !- Zone Name
    70.256500,               !- X-Coordinate of Reference Point {m}
    1.531600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt2,   !- Name
    Cafe_Flr_1,              !- Zone Name
    70.256500,               !- X-Coordinate of Reference Point {m}
    3.063200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Dining_Flr_6_DaylCtrl,   !- Name
    Dining_Flr_6,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_Flr_6_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Dining_Flr_6_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.20,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Dining_Flr_6_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt1, !- Name
    Dining_Flr_6,            !- Zone Name
    63.551000,               !- X-Coordinate of Reference Point {m}
    21.297600,               !- Y-Coordinate of Reference Point {m}
    16.914000;               !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt2, !- Name
    Dining_Flr_6,            !- Zone Name
    63.551000,               !- X-Coordinate of Reference Point {m}
    19.735100,               !- Y-Coordinate of Reference Point {m}
    16.914000;               !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Banquet_Flr_6_DaylCtrl,  !- Name
    Banquet_Flr_6,           !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Banquet_Flr_6_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Banquet_Flr_6_DaylRefPt1,!- Daylighting Reference Point 1 Name
    0.20,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Banquet_Flr_6_DaylRefPt2,!- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt1,!- Name
    Banquet_Flr_6,           !- Zone Name
    26.365000,               !- X-Coordinate of Reference Point {m}
    21.297600,               !- Y-Coordinate of Reference Point {m}
    16.914000;               !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt2,!- Name
    Banquet_Flr_6,           !- Zone Name
    26.365000,               !- X-Coordinate of Reference Point {m}
    19.735100,               !- Y-Coordinate of Reference Point {m}
    16.914000;               !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    BASEMENT_EQUIP_SCH,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10646.1064,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    721.6879,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    835.7173,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,  !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    883.6283,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,  !- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    254.9024,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4813.4744,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,  !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1016.0769,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,  !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10557.0620,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,  !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,  !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    257.9908,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,  !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,  !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,  !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,  !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Base,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,  !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                !- End-Use Subcategory

  ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,  !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    52482.7989,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.1000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory



  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    457.5,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInFreezer;           !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    285,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInRefrigerator;           !- End-Use Subcategory


  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    122221.978021978,        !- Design Level {W}
    ElevatorLift;               !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    375.9,  !- Design Level {W}
    ElevatorLightsFan;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    41817.4489,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Laundry;                 !- End-Use Subcategory

  GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Kitchen_Gas_Equip_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    249920.3527,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration, !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,  !- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration, !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration,!- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,  !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,  !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,  !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,  !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,  !- Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,  !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000287836864,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,  !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000287836864,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025859232,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,  !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000129324608,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,  !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000129324608,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000260640576,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,  !- Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    9.7747328e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior Facade Lighting, !- Name
    Exterior_Lgt_ALWAYS_ON,           !- Schedule Name
    14423.5529, !- Design Level {W}                       
    AstronomicalClock,        !- Control Option
    General;                  !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    Basement,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000431633, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Retail_1_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Retail_1_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001180644, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Retail_2_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Retail_2_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001180644, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mech_Flr_1,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_Flr_1,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_Flr_1,      !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Storage_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Storage_Flr_1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Storage_Flr_1,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000609365,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Laundry_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Laundry_Flr_1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.235973721966322,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Laundry_Flr_1,   !- Name
    Flow/Area,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00302375348496056,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;  !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Cafe_Flr_1,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafe_Flr_1,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Cafe_Flr_1,      !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.003580019,     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Lobby_Flr_1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_Flr_1,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Flr_1,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001447242,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_1_Flr_3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_1_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
