
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_MN_Rochester.Intl.AP.726440_TMY3.epw




! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_1:1_OA_Controller, PSZ-AC_1:1_CoolC DXCoil
! PSZ-AC_2:2_OA_Controller, PSZ-AC_2:2_CoolC DXCoil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_1:1, PSZ-AC_1:1_CoolC DXCoil
! PSZ-AC_2:2, PSZ-AC_2:2_CoolC DXCoil
! END EMS PROGRAM MAP



! GPARM parameters as input:
!    Case = IECC_RestaurantSitDown_STD2015_Rochester
!    X = 
!    SelectedCase..Yes.or.blank. = no
!    slab_gtp = National_RestaurantSitDown_IECC_STD2015_Zone6A_nonres_MN-Rochester-MN.gtp
!    avg_oa_tempt_ip = 43.475
!    maxdiff_oa_tempt_ip = 60.3
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.363392
!    roof_type = WoodJoistAtticRoof
!    nonres_roof_ufactor = 0.119238
!    roof_solar_absorp = 0.7
!    nonres_window = 
!    nonres_east_west_window = 
!    sidelighting_control = iecc_2015
!    economizer = NoEconomizer
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    damper_sch = MinOA_Sched
!    exterior_lights_watts = 
!    exterior_lights_watts_a = 116
!    exterior_lights_watts_b = 2296.992555
!    Dining_SZ_VAV = No
!    Kitchen_SZ_VAV = No
!    avg_oa_tempt = 6.375
!    maxdiff_oa_tempt = 33.5
!    infil = 0.00056896
!    LPD_dining = 8.621892244
!    LPD_kitchen = 11.72189844
!    oa_dining = 0.003581176
!    oa_kitchen = 0.000799956
!    door_infil = 0.614474994
!    door_infil_sched = DOOR_INFIL_SCH
!    economizer_lockout = LockoutWithHeating
!    KitExh_Reduce_10pct = Yes
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    addendum_cd = yes_IECC2015
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    overhang_pf_ew_TBD = 0
!    swh_et = 0.80512672
!    swh_ua = 9.643286505
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_IECC2015
!    freezer_power = 457.5
!    refrigerator_power = 570
!    HTGSETP_SCH = HTGSETP_SCH_YES_OPTIMUM
!    CLGSETP_SCH = CLGSETP_SCH_YES_OPTIMUM
!    HTGSETP_KITCHEN_SCH = HTGSETP_KITCHEN_SCH_YES_OPTIMUM
!    CLGSETP_KITCHEN_SCH = CLGSETP_KITCHEN_SCH_YES_OPTIMUM
!    swh_et_booster = 1
!    swh_ua_booster = 1.053159296
!    pipe_heat_loss = 947.76
!    evap_fan_power_case1 = 21.14285714
!    evap_fan_power_case2 = 18.85714286
!    walkin_lighting_sch = walkin_occ_lght_sch
!    fan_total_eff = 0.385
!    kitchen_exh_fan_power = 914
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_MN_Rochester.Intl.AP.726440_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    CodeName = IECC_STD2015
!    CZ_City_Old = Burlington
!    CZ_Label = 6A
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.475972973
!    nonres_window_u_factor = 0.36
!    nonres_window_shgc = 0.4
!    nonresLSG = 1
!    nonres_east_west_window_u_factor = 0.36
!    nonres_east_west_shgc = 0.4
!    nonreseastwestLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2015
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RestaurantSitDown
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 6A
!    AnalysisCity = USA_MN_Rochester
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    cop_walkin_freezer = 1.5
!    cop_walkin_cooler = 3





! specify overhang_pf for 1891 codes










!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    RestaurantSitDown,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_MN_Rochester.Intl.AP.726440_TMY3.ddy
!
Site:Location,
  Rochester International Arpt_MN_USA Design_Conditions,     !- Site:Location Name
      43.90,     !- Latitude {N+ S-}
     -92.50,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     398.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -26.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     96634.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     96634.,      !- Barometric Pressure {Pa}
        6.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        200,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.226;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)






!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========



  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
6.375,                       		!- Annual average outdoor air temperature {C}
33.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
7.4,                   !- January Ground Temperature {C}
-0.0,                   !- February Ground Temperature {C}
-7.6,                   !- March Ground Temperature {C}
-12.6,                   !- April Ground Temperature {C}
-7.7,                   !- May Ground Temperature {C}
0.3,                   !- June Ground Temperature {C}
7.0,                   !- July Ground Temperature {C}
14.2,                   !- August Ground Temperature {C}
19.2,                   !- September Ground Temperature {C}
20.9,                   !- October Ground Temperature {C}
20.0,                   !- November Ground Temperature {C}
15.4;                   !- December Ground Temperature {C}


	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475972973,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========



  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========



  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========










  Schedule:Compact,
    BLDG_LIGHT_DINING_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 1:00,0.1452,      !- Field 3
        Until: 5:00,0.15,               !- Field 4
        Until: 6:00,0.1936,               !- Field 5
        Until: 8:00,0.3872,               !- Field 6
        Until: 10:00,0.5808,               !- Field 7
        Until: 22:00,0.8712,               !- Field 8
        Until: 23:00,0.484,               !- Field 9
        Until: 24:00,0.2904,               !- Field 10
        For: Saturday,               !- Field 11
        Until: 1:00,0.1936,               !- Field 12
        Until: 6:00,0.15,               !- Field 13
        Until: 8:00,0.2904,               !- Field 14
        Until: 10:00,0.5808,               !- Field 15
        Until: 17:00,0.7744,               !- Field 16
        Until: 22:00,0.8712,               !- Field 17
        Until: 23:00,0.484,               !- Field 18
        Until: 24:00,0.2904,               !- Field 19
        For: SummerDesignDay,               !- Field 20
        Until: 24:00,1,               !- Field 21
        For: WinterDesignDay,               !- Field 22
        Until: 24:00,0,               !- Field 23
        For: Sunday Holidays AllOtherDays,               !- Field 24
        Until: 1:00,0.1936,               !- Field 25
        Until: 6:00,0.15,               !- Field 26
        Until: 8:00,0.2904,               !- Field 27
        Until: 10:00,0.484,               !- Field 28
        Until: 16:00,0.6776,               !- Field 29
        Until: 22:00,0.5808,               !- Field 30
        Until: 23:00,0.484,               !- Field 31
        Until: 24:00,0.2904;               !- Field 32

  Schedule:Compact,
    BLDG_LIGHT_KITCHEN_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 1:00,0.12282,     !- Field 3
        Until: 5:00,0.15,               !- Field 4
        Until: 6:00,0.16376,               !- Field 5
        Until: 8:00,0.32752,               !- Field 6
        Until: 10:00,0.49128,               !- Field 7
        Until: 22:00,0.73692,               !- Field 8
        Until: 23:00,0.4094,               !- Field 9
        Until: 24:00,0.24564,               !- Field 10
        For: Saturday,               !- Field 11
        Until: 1:00,0.16376,               !- Field 12
        Until: 6:00,0.15,               !- Field 13
        Until: 8:00,0.24564,               !- Field 14
        Until: 10:00,0.49128,               !- Field 15
        Until: 17:00,0.65504,               !- Field 16
        Until: 22:00,0.73692,               !- Field 17
        Until: 23:00,0.4094,               !- Field 18
        Until: 24:00,0.24564,               !- Field 19
        For: SummerDesignDay,               !- Field 20
        Until: 24:00,1,               !- Field 21
        For: WinterDesignDay,               !- Field 22
        Until: 24:00,0,               !- Field 23
        For: Sunday Holidays AllOtherDays,               !- Field 24
        Until: 1:00,0.16376,               !- Field 25
        Until: 6:00,0.15,               !- Field 26
        Until: 8:00,0.24564,               !- Field 27
        Until: 10:00,0.4094,               !- Field 28
        Until: 16:00,0.57316,               !- Field 29
        Until: 22:00,0.49128,               !- Field 30
        Until: 23:00,0.4094,               !- Field 31
        Until: 24:00,0.24564;               !- Field 32

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 5:00,0.15,        !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 8:00,0.4,               !- Field 5
        Until: 10:00,0.6,               !- Field 6
        Until: 22:00,0.9,               !- Field 7
        Until: 23:00,0.5,               !- Field 8
        Until: 24:00,0.3,               !- Field 9
        For: Saturday,               !- Field 10
        Until: 1:00,0.2,               !- Field 11
        Until: 6:00,0.15,               !- Field 12
        Until: 8:00,0.3,               !- Field 13
        Until: 10:00,0.6,               !- Field 14
        Until: 17:00,0.8,               !- Field 15
        Until: 22:00,0.9,               !- Field 16
        Until: 23:00,0.5,               !- Field 17
        Until: 24:00,0.3,               !- Field 18
        For: SummerDesignDay,               !- Field 19
        Until: 24:00,1,               !- Field 20
        For: WinterDesignDay,               !- Field 21
        Until: 24:00,0,               !- Field 22
        For: Sunday Holidays AllOtherDays,               !- Field 23
        Until: 1:00,0.2,               !- Field 24
        Until: 6:00,0.15,               !- Field 25
        Until: 8:00,0.3,               !- Field 26
        Until: 10:00,0.5,               !- Field 27
        Until: 16:00,0.7,               !- Field 28
        Until: 22:00,0.6,               !- Field 29
        Until: 23:00,0.5,               !- Field 30
        Until: 24:00,0.3;               !- Field 31












  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 01:00,0.03, !- Field 3
    Until: 02:00,0.02, !- Field 5
    Until: 03:00,0.03, !- Field 7
    Until: 04:00,0.02, !- Field 9
    Until: 05:00,0.05, !- Field 11
    Until: 06:00,0.12, !- Field 13
    Until: 07:00,0.13, !- Field 15
    Until: 08:00,0.15, !- Field 17
    Until: 09:00,0.18, !- Field 19
    Until: 10:00,0.21, !- Field 21
    Until: 11:00,0.26, !- Field 23
    Until: 12:00,0.29, !- Field 25
    Until: 13:00,0.27, !- Field 27
    Until: 14:00,0.25, !- Field 29
    Until: 15:00,0.23, !- Field 31
    Until: 16:00,0.23, !- Field 33
    Until: 17:00,0.26, !- Field 35
    Until: 18:00,0.26, !- Field 37
    Until: 19:00,0.24, !- Field 39
    Until: 20:00,0.22, !- Field 41
    Until: 21:00,0.2, !- Field 43
    Until: 22:00,0.18, !- Field 45
    Until: 23:00,0.09, !- Field 47
    Until: 24:00,0.03, !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,0.29,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,0.0,        !- Field 55
    For: Sunday Holidays AllOtherDays, !- Field 57
    Until: 01:00,0.03, !- Field 58
    Until: 02:00,0.02, !- Field 60
    Until: 03:00,0.03, !- Field 62
    Until: 04:00,0.02, !- Field 64
    Until: 05:00,0.05, !- Field 66
    Until: 06:00,0.12, !- Field 68
    Until: 07:00,0.13, !- Field 70
    Until: 08:00,0.15, !- Field 72
    Until: 09:00,0.18, !- Field 74
    Until: 10:00,0.21, !- Field 76
    Until: 11:00,0.26, !- Field 78
    Until: 12:00,0.29, !- Field 80
    Until: 13:00,0.27, !- Field 82
    Until: 14:00,0.25, !- Field 84
    Until: 15:00,0.23, !- Field 86
    Until: 16:00,0.23, !- Field 88
    Until: 17:00,0.26, !- Field 90
    Until: 18:00,0.26, !- Field 92
    Until: 19:00,0.24, !- Field 94
    Until: 20:00,0.22, !- Field 96
    Until: 21:00,0.2, !- Field 98
    Until: 22:00,0.18, !- Field 100
    Until: 23:00,0.09, !- Field 102
    Until: 24:00,0.03; !- Field 104



  Schedule:Compact,
    Rest_GAS_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 01:00,0.03,       !- Field 3
    Until: 02:00,0.02,       !- Field 5
    Until: 03:00,0.03,       !- Field 7
    Until: 04:00,0.02,       !- Field 9
    Until: 05:00,0.05,       !- Field 11
    Until: 06:00,0.12,       !- Field 13
    Until: 07:00,0.13,       !- Field 15
    Until: 08:00,0.15,       !- Field 17
    Until: 09:00,0.18,       !- Field 19
    Until: 10:00,0.21,       !- Field 21
    Until: 11:00,0.26,       !- Field 23
    Until: 12:00,0.29,       !- Field 25
    Until: 13:00,0.27,       !- Field 27
    Until: 14:00,0.25,       !- Field 29
    Until: 15:00,0.23,       !- Field 31
    Until: 16:00,0.23,       !- Field 33
    Until: 17:00,0.26,       !- Field 35
    Until: 18:00,0.26,       !- Field 37
    Until: 19:00,0.24,       !- Field 39
    Until: 20:00,0.22,       !- Field 41
    Until: 21:00,0.20,       !- Field 43
    Until: 22:00,0.18,       !- Field 45
    Until: 23:00,0.09,       !- Field 47
    Until: 24:00,0.03,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,0.29,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,0.0,        !- Field 55
    For: Sunday Holidays AllOtherDays, !- Field 57
    Until: 01:00,0.03,       !- Field 58
    Until: 02:00,0.02,       !- Field 60
    Until: 03:00,0.03,       !- Field 62
    Until: 04:00,0.02,       !- Field 64
    Until: 05:00,0.05,       !- Field 66
    Until: 06:00,0.12,       !- Field 68
    Until: 07:00,0.13,       !- Field 70
    Until: 08:00,0.15,       !- Field 72
    Until: 09:00,0.18,       !- Field 74
    Until: 10:00,0.21,       !- Field 76
    Until: 11:00,0.26,       !- Field 78
    Until: 12:00,0.29,       !- Field 80
    Until: 13:00,0.27,       !- Field 82
    Until: 14:00,0.25,       !- Field 84
    Until: 15:00,0.23,       !- Field 86
    Until: 16:00,0.23,       !- Field 88
    Until: 17:00,0.26,       !- Field 90
    Until: 18:00,0.26,       !- Field 92
    Until: 19:00,0.24,       !- Field 94
    Until: 20:00,0.22,       !- Field 96
    Until: 21:00,0.20,       !- Field 98
    Until: 22:00,0.18,       !- Field 100
    Until: 23:00,0.09,       !- Field 102
    Until: 24:00,0.03;       !- Field 104



  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.05,       !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 06:00,0.05,       !- Field 7
    Until: 07:00,0.1,        !- Field 9
    Until: 10:00,0.4,        !- Field 11
    Until: 11:00,0.2,        !- Field 13
    Until: 12:00,0.5,        !- Field 15
    Until: 13:00,0.8,        !- Field 17
    Until: 14:00,0.7,        !- Field 19
    Until: 15:00,0.4,        !- Field 21
    Until: 16:00,0.2,        !- Field 23
    Until: 17:00,0.25,       !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 21:00,0.8,        !- Field 29
    Until: 22:00,0.5,        !- Field 31
    Until: 23:00,0.35,       !- Field 33
    Until: 24:00,0.2,        !- Field 35
    For: SummerDesignDay,    !- Field 37
    Until: 24:00,1.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: Saturday,           !- Field 43
    Until: 01:00,0.05,       !- Field 44
    Until: 06:00,0.0,        !- Field 46
    Until: 07:00,0.05,       !- Field 48
    Until: 09:00,0.5,        !- Field 50
    Until: 10:00,0.4,        !- Field 52
    Until: 11:00,0.2,        !- Field 54
    Until: 12:00,0.45,       !- Field 56
    Until: 14:00,0.5,        !- Field 58
    Until: 15:00,0.35,       !- Field 60
    Until: 18:00,0.3,        !- Field 62
    Until: 19:00,0.7,        !- Field 64
    Until: 20:00,0.9,        !- Field 66
    Until: 21:00,0.7,        !- Field 68
    Until: 22:00,0.65,       !- Field 70
    Until: 23:00,0.55,       !- Field 72
    Until: 24:00,0.35,       !- Field 74
    For: Sunday Holidays AllOtherDays, !- Field 76
    Until: 01:00,0.05,       !- Field 77
    Until: 06:00,0.0,        !- Field 79
    Until: 07:00,0.05,       !- Field 81
    Until: 09:00,0.5,        !- Field 83
    Until: 11:00,0.2,        !- Field 85
    Until: 12:00,0.3,        !- Field 87
    Until: 14:00,0.5,        !- Field 89
    Until: 15:00,0.3,        !- Field 91
    Until: 16:00,0.2,        !- Field 93
    Until: 17:00,0.25,       !- Field 95
    Until: 18:00,0.35,       !- Field 97
    Until: 19:00,0.55,       !- Field 99
    Until: 20:00,0.65,       !- Field 101
    Until: 21:00,0.7,        !- Field 103
    Until: 22:00,0.35,       !- Field 105
    Until: 24:00,0.2;        !- Field 107


  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1.0,        !- Field 3
    Until: 24:00,0.5,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 05:00,1.0,        !- Field 8
    Until: 24:00,0.5,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 05:00,1.0,        !- Field 13
    Until: 24:00,0.5;        !- Field 15

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1.0,        !- Field 3
    Until: 24:00,0.25,       !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 05:00,1.0,        !- Field 8
    Until: 24:00,0.25,       !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 05:00,1.0,        !- Field 13
    Until: 24:00,0.25;       !- Field 15

  Schedule:Compact,
    DOOR_INFIL_SCH,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144,      !- Field 5
    Until: 10:00,0.462,      !- Field 7
    Until: 11:00,0.258,      !- Field 9
    Until: 12:00,0.558,      !- Field 11
    Until: 13:00,0.829,      !- Field 13
    Until: 14:00,0.74,       !- Field 15
    Until: 15:00,0.462,      !- Field 17
    Until: 16:00,0.258,      !- Field 19
    Until: 17:00,0.363,      !- Field 21
    Until: 18:00,0.558,      !- Field 23
    Until: 21:00,0.829,      !- Field 25
    Until: 22:00,0.558,      !- Field 27
    Until: 23:00,0.363,      !- Field 29
    Until: 24:00,0.258,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.144,      !- Field 42
    Until: 09:00,0.558,      !- Field 44
    Until: 10:00,0.462,      !- Field 46
    Until: 11:00,0.258,      !- Field 48
    Until: 12:00,0.462,      !- Field 50
    Until: 14:00,0.558,      !- Field 52
    Until: 15:00,0.462,      !- Field 54
    Until: 18:00,0.363,      !- Field 56
    Until: 19:00,0.74,       !- Field 58
    Until: 20:00,0.915,      !- Field 60
    Until: 21:00,0.74,       !- Field 62
    Until: 22:00,0.65,       !- Field 64
    Until: 23:00,0.558,      !- Field 66
    Until: 24:00,0.363,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.144,      !- Field 73
    Until: 09:00,0.558,      !- Field 75
    Until: 11:00,0.258,      !- Field 77
    Until: 12:00,0.363,      !- Field 79
    Until: 14:00,0.558,      !- Field 81
    Until: 15:00,0.363,      !- Field 83
    Until: 16:00,0.258,      !- Field 85
    Until: 17:00,0.363,      !- Field 87
    Until: 18:00,0.462,      !- Field 89
    Until: 19:00,0.558,      !- Field 91
    Until: 20:00,0.65,       !- Field 93
    Until: 21:00,0.74,       !- Field 95
    Until: 22:00,0.462,      !- Field 97
    Until: 24:00,0.258;      !- Field 99

  Schedule:Compact,
    VESTIBULE_DOOR_INFIL_SCH,!- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131,      !- Field 5
    Until: 10:00,0.445,      !- Field 7
    Until: 11:00,0.241,      !- Field 9
    Until: 12:00,0.542,      !- Field 11
    Until: 13:00,0.821,      !- Field 13
    Until: 14:00,0.73,       !- Field 15
    Until: 15:00,0.445,      !- Field 17
    Until: 16:00,0.241,      !- Field 19
    Until: 17:00,0.345,      !- Field 21
    Until: 18:00,0.542,      !- Field 23
    Until: 21:00,0.821,      !- Field 25
    Until: 22:00,0.542,      !- Field 27
    Until: 23:00,0.345,      !- Field 29
    Until: 24:00,0.241,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.131,      !- Field 42
    Until: 09:00,0.542,      !- Field 44
    Until: 10:00,0.445,      !- Field 46
    Until: 11:00,0.241,      !- Field 48
    Until: 12:00,0.445,      !- Field 50
    Until: 14:00,0.542,      !- Field 52
    Until: 15:00,0.445,      !- Field 54
    Until: 18:00,0.345,      !- Field 56
    Until: 19:00,0.73,       !- Field 58
    Until: 20:00,0.911,      !- Field 60
    Until: 21:00,0.73,       !- Field 62
    Until: 22:00,0.637,      !- Field 64
    Until: 23:00,0.542,      !- Field 66
    Until: 24:00,0.345,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.131,      !- Field 73
    Until: 09:00,0.542,      !- Field 75
    Until: 11:00,0.241,      !- Field 77
    Until: 12:00,0.345,      !- Field 79
    Until: 14:00,0.542,      !- Field 81
    Until: 15:00,0.345,      !- Field 83
    Until: 16:00,0.241,      !- Field 85
    Until: 17:00,0.345,      !- Field 87
    Until: 18:00,0.445,      !- Field 89
    Until: 19:00,0.542,      !- Field 91
    Until: 20:00,0.637,      !- Field 93
    Until: 21:00,0.73,       !- Field 95
    Until: 22:00,0.445,      !- Field 97
    Until: 24:00,0.241;      !- Field 99



  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 07:00,0.15,       !- Field 7
    Until: 08:00,0.6,        !- Field 9
    Until: 09:00,0.55,       !- Field 11
    Until: 10:00,0.45,       !- Field 13
    Until: 11:00,0.4,        !- Field 15
    Until: 12:00,0.45,       !- Field 17
    Until: 13:00,0.4,        !- Field 19
    Until: 14:00,0.35,       !- Field 21
    Until: 17:00,0.3,        !- Field 23
    Until: 18:00,0.4,        !- Field 25
    Until: 19:00,0.55,       !- Field 27
    Until: 20:00,0.6,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 22:00,0.55,       !- Field 33
    Until: 23:00,0.45,       !- Field 35
    Until: 24:00,0.25,       !- Field 37
    For: Saturday WinterDesignDay, !- Field 39
    Until: 01:00,0.2,        !- Field 40
    Until: 06:00,0.0,        !- Field 42
    Until: 09:00,0.15,       !- Field 44
    Until: 10:00,0.5,        !- Field 46
    Until: 11:00,0.45,       !- Field 48
    Until: 13:00,0.5,        !- Field 50
    Until: 14:00,0.45,       !- Field 52
    Until: 16:00,0.4,        !- Field 54
    Until: 17:00,0.35,       !- Field 56
    Until: 18:00,0.4,        !- Field 58
    Until: 20:00,0.55,       !- Field 60
    Until: 21:00,0.5,        !- Field 62
    Until: 22:00,0.55,       !- Field 64
    Until: 23:00,0.4,        !- Field 66
    Until: 24:00,0.3,        !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 01:00,0.25,       !- Field 71
    Until: 06:00,0.0,        !- Field 73
    Until: 10:00,0.15,       !- Field 75
    Until: 12:00,0.5,        !- Field 77
    Until: 14:00,0.4,        !- Field 79
    Until: 17:00,0.3,        !- Field 81
    Until: 18:00,0.4,        !- Field 83
    Until: 20:00,0.5,        !- Field 85
    Until: 21:00,0.4,        !- Field 87
    Until: 22:00,0.5,        !- Field 89
    Until: 23:00,0.4,        !- Field 91
    Until: 24:00,0.2;        !- Field 93

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  1:00,1.0,        !- Field 3
    Until:  9:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For:Saturday,            !- Field 9
    Until:  1:00,1.0,        !- Field 10
    Until:  9:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    FOR:Sunday Holidays AllOtherDays, !- Field 16
    Until:  1:00,1.0,        !- Field 17
    Until:  9:00,0.5,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 06:00,0.0,        !- Field 13
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 04:00,15.6,       !- Field 3
    Until: 05:00,17.8,       !- Field 5
    Until: 06:00,20.0,       !- Field 7
    Until: 24:00,21.0,       !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 24:00,15.6,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 24:00,21.0,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 04:00,15.6,       !- Field 18
    Until: 05:00,17.8,       !- Field 20
    Until: 06:00,20.0,       !- Field 22
    Until: 24:00,21.0,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 04:00,15.6,       !- Field 27
    Until: 05:00,17.8,       !- Field 29
    Until: 06:00,20.0,       !- Field 31
    Until: 24:00,21.0;       !- Field 33

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 04:00,15.6,       !- Field 3
    Until: 05:00,21.0,       !- Field 5
    Until: 06:00,21.0,       !- Field 7
    Until: 24:00,21.0,       !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 24:00,15.6,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 24:00,21.0,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 04:00,15.6,       !- Field 18
    Until: 05:00,21.0,       !- Field 20
    Until: 06:00,21.0,       !- Field 22
    Until: 24:00,21.0,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 04:00,15.6,       !- Field 27
    Until: 05:00,21.0,       !- Field 29
    Until: 06:00,21.0,       !- Field 31
    Until: 24:00,21.0;       !- Field 33

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,30.0,       !- Field 10
    Until: 05:00,27.8,       !- Field 12
    Until: 06:00,25.6,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,30.0,       !- Field 19
    Until: 05:00,27.8,       !- Field 21
    Until: 06:00,25.6,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,30.0,       !- Field 31
    Until: 05:00,27.8,       !- Field 33
    Until: 06:00,25.6,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,30.0,       !- Field 10
    Until: 05:00,24.0,       !- Field 12
    Until: 06:00,24.0,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,30.0,       !- Field 19
    Until: 05:00,24.0,       !- Field 21
    Until: 06:00,24.0,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,30.0,       !- Field 31
    Until: 05:00,24.0,       !- Field 33
    Until: 06:00,24.0,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,24.0,       !- Field 10
    Until: 05:00,24.0,       !- Field 12
    Until: 06:00,24.0,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,24.0,       !- Field 19
    Until: 05:00,24.0,       !- Field 21
    Until: 06:00,24.0,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,24.0,       !- Field 31
    Until: 05:00,24.0,       !- Field 33
    Until: 06:00,24.0,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,19.0,       !- Field 3
    Until: 04:00,15.6,       !- Field 5
    Until: 05:00,16.7,       !- Field 7
    Until: 06:00,17.8,       !- Field 9
    Until: 24:00,19.0,       !- Field 11
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,15.6,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,19.0,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 01:00,19.0,       !- Field 20
    Until: 04:00,15.6,       !- Field 22
    Until: 05:00,16.7,       !- Field 24
    Until: 06:00,17.8,       !- Field 26
    Until: 24:00,19.0,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 01:00,19.0,       !- Field 31
    Until: 04:00,15.6,       !- Field 33
    Until: 05:00,16.7,       !- Field 35
    Until: 06:00,17.8,       !- Field 37
    Until: 24:00,19.0;       !- Field 39

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,19.0,       !- Field 3
    Until: 04:00,15.6,       !- Field 5
    Until: 05:00,19.0,       !- Field 7
    Until: 06:00,19.0,       !- Field 9
    Until: 24:00,19.0,       !- Field 11
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,15.6,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,19.0,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 01:00,19.0,       !- Field 20
    Until: 04:00,15.6,       !- Field 22
    Until: 05:00,19.0,       !- Field 24
    Until: 06:00,19.0,       !- Field 26
    Until: 24:00,19.0,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 01:00,19.0,       !- Field 31
    Until: 04:00,15.6,       !- Field 33
    Until: 05:00,19.0,       !- Field 35
    Until: 06:00,19.0,       !- Field 37
    Until: 24:00,19.0;       !- Field 39

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,30.0,       !- Field 14
    Until: 05:00,28.9,       !- Field 16
    Until: 06:00,27.8,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,30.0,       !- Field 25
    Until: 05:00,28.9,       !- Field 27
    Until: 06:00,27.8,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,30.0,       !- Field 39
    Until: 05:00,28.9,       !- Field 41
    Until: 06:00,27.8,       !- Field 43
    Until: 24:00,26.0;       !- Field 45

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,30.0,       !- Field 14
    Until: 05:00,26.0,       !- Field 16
    Until: 06:00,26.0,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,30.0,       !- Field 25
    Until: 05:00,26.0,       !- Field 27
    Until: 06:00,26.0,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,30.0,       !- Field 39
    Until: 05:00,26.0,       !- Field 41
    Until: 06:00,26.0,       !- Field 43
    Until: 24:00,26.0;       !- Field 45



  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,26.0,       !- Field 14
    Until: 05:00,26.0,       !- Field 16
    Until: 06:00,26.0,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,26.0,       !- Field 25
    Until: 05:00,26.0,       !- Field 27
    Until: 06:00,26.0,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,26.0,       !- Field 39
    Until: 05:00,26.0,       !- Field 41
    Until: 06:00,26.0,       !- Field 43
    Until: 24:00,26.0;       !- Field 45

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 06:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 01:00,1.0,        !- Field 20
    Until: 06:00,0.0,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_SDKitch_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday,           !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: Sunday Holidays AllOtherDays, !- Field 15
    Until:06:00,0.0,         !- Field 16
    Until: 24:00,1.0;        !- Field 18

  Schedule:Compact,
    MinOA_FFKitch_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,0.65,       !- Field 5
    For: Saturday,           !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,0.65,       !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,0.65,       !- Field 13
    For: Sunday Holidays AllOtherDays, !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 24:00,0.65;       !- Field 18

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21



  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3


  Schedule:Compact,
    walkin_occ_lght_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 5:00,0.15,        !- Field 3
    Until: 6:00,0.104,       !- Field 5
    Until: 8:00,0.208,       !- Field 7
    Until: 10:00,0.312,      !- Field 9
    Until: 22:00,0.468,      !- Field 11
    Until: 23:00,0.26,       !- Field 13
    Until: 24:00,0.156,      !- Field 15
    For: Saturday,           !- Field 17
    Until: 1:00,0.2,         !- Field 18
    Until: 6:00,0.15,        !- Field 20
    Until: 8:00,0.156,       !- Field 22
    Until: 10:00,0.312,      !- Field 24
    Until: 17:00,0.416,      !- Field 26
    Until: 22:00,0.468,      !- Field 28
    Until: 23:00,0.26,       !- Field 30
    Until: 24:00,0.156,      !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0,          !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 1:00,0.2,         !- Field 41
    Until: 6:00,0.15,        !- Field 43
    Until: 8:00,0.156,       !- Field 45
    Until: 10:00,0.26,       !- Field 47
    Until: 16:00,0.364,      !- Field 49
    Until: 22:00,0.312,      !- Field 51
    Until: 23:00,0.26,       !- Field 53
    Until: 24:00,0.156;      !- Field 55

  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.7;





!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.09877526034121,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36812779979072,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        Nonres_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    res_roof,                   !- Name
        Res_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        Semiheated_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    nonres_roof_floor,               !- Name - Other side zone surface definition for nonres_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Nonres_Roof_Insulation;   !- Layer #2

  Construction,
    res_roof_floor,               !- Name - Other side zone surface definition for res_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Res_Roof_Insulation;   !- Layer #2

  Construction,
    semiheated_roof_floor,               !- Name - Other side zone surface definition for semiheated_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Semiheated_Roof_Insulation;   !- Layer #2



  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,           !- Name
    2.0441736,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.36_SHGC_0.4,  !- Name
    Nonres Window Glazing Layer;           !- Outside Layer
	
WindowMaterial:SimpleGlazingSystem,
    Nonres East West Glazing Layer,           !- Name
    2.0441736,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

Construction,
    NonreseastwestWindow_U_0.36_SHGC_0.4,  !- Name
	Nonres East West Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========


  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

    

  Construction:FfactorGroundFloor,
    Dining_Floor_Ffactor,  !- Name
    0.93474,   !- F-Factor
    371.74807149,   !- Area
    55.4941;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Kitchen_Floor_Ffactor,  !- Name
    0.93474,   !- F-Factor
    139.40524419999997,   !- Area
    34.9407;   !- PerimeterExposed


  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    Dining,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    1133.3855,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Kitchen,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    425.0187,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0488,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    856.2589,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


  BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dinning,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,0.0000,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    Dining_Floor_Ffactor,      !- Construction Name
    Dining,                  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    Kitchen_Floor_Ffactor,      !- Construction Name
    Kitchen,                 !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,3.7690,3.7692;  !- X,Y,Z ==> Vertex 3 {m}



  BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 3 {m}



  BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,3.7690,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
    11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    attic-floor-dinning,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,18.8397,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
    11.3044,3.7690,3.7692;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    NonreseastwestWindow_U_0.36_SHGC_0.4,        !- Construction Name of the Surface
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.6087,0.6029,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.6029,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,15.8398,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,15.8398,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.36_SHGC_0.4,        !- Construction Name of the Surface
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.7540,0.0000,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.7540,0.0000,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    21.8550,0.0000,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    21.8550,0.0000,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    NonreseastwestWindow_U_0.36_SHGC_0.4,        !- Construction Name of the Surface
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,15.8398,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.8398,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.6029,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.6029,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Kitchen_Wall_East,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.608700000000,18.294305362758,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,18.294305362758,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,19.208705362758,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,19.208705362758,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Dining_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Dining,                  !- Zone Name
    743.4961;                !- Surface Area {m2}

  InternalMass,
    Kitchen_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen,                 !- Zone Name
    278.8105;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Dining People,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.327,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen People,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.5279,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Dining_Lights,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_LIGHT_DINING_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.621892244,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Lights,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_LIGHT_KITCHEN_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.72189844, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Dining_MiscElec_Equip,   !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    24136.66197,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_MiscElec_Equip,  !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    56318.87793,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory




  ElectricEquipment,
    Kitchen_Reach-in-Freezer,!- Name
    Kitchen,                 !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    457.5,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInFreezer;           !- End-Use Subcategory



  ElectricEquipment,
    Kitchen_Reach-in-Refrigerator,  !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    570,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_MiscGas_Equip,   !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Rest_GAS_EQUIP_SCH,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90512.48239,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Dining_DaylCtrl,         !- Name
    Dining,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Dining_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Dining_DaylRefPt2,       !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Dining_DaylRefPt1,       !- Name
    Dining,                  !- Zone Name
    2.654800,                !- X-Coordinate of Reference Point {m}
    2.654800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Dining_DaylRefPt2,       !- Name
    Dining,                  !- Zone Name
    19.953900,               !- X-Coordinate of Reference Point {m}
    2.654800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,     !- Name
    Dining,                  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    flow/exteriorarea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Door_Infiltration,!- Name
    Dining,                  !- Zone or ZoneList Name
    DOOR_INFIL_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.614474994,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    flow/exteriorarea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,      !- Name
    attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2378,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    116,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    2296.992555,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory



  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0.7,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 01:00,1,          !- Field 10
    Until: 06:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 01:00,1,          !- Field 17
    Until: 06:00,0,          !- Field 19
    Until: 24:00,1;          !- Field 21



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========


  Sizing:Zone,
    Dining,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Dining,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.003581176,   !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Dining,          !- Name
    FLOW/AREA,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.003581176,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}




  Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.21708411315123,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen,         !- Name
    Maximum,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000799956,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.21708411315123;  !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
  Sizing:System,
    PSZ-AC_1:1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    40,                       !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC_2:2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    40,                       !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Dining Thermostat,       !- Name
    Dining,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen Thermostat,      !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen DualSPSched;     !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Dining DualSPSched,      !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen DualSPSched,     !- Name
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    Dining Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Dining Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Kitchen Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Dining Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining Exhaust Fan,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Dining Direct Air,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen Exhaust Fan,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen Direct Air,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Dining,                   !- Zone Name
    Dining Equipment,         !- Zone Conditioning Equipment List Name
    Dining Inlet Nodes,       !- Zone Air Inlet Node or NodeList Name
    Dining Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Dining Air Node,         !- Zone Air Node Name
    Dining Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen,                  !- Zone Name
    Kitchen Equipment,        !- Zone Conditioning Equipment List Name
    Kitchen Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    Kitchen Exhaust Nodes,   !- Zone Air Exhaust Node or NodeList Name
    Kitchen Air Node,        !- Zone Air Node Name
    Kitchen Return Air Node Name;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FANS ===========

  Fan:SystemModel,
    PSZ-AC_1:1_addAQ Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
1018.41, !- Design Pressure Rise {Pa}
0.917, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.59605, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
1018.41, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  Fan:SystemModel,
    PSZ-AC_2:2_addAQ Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

  Fan:ZoneExhaust,
    Dining Exhaust Fan,      !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    1.33143208408505,  !- Maximum Flow Rate {m3/s}
    Dining Exhaust Fan Node, !- Air Inlet Node Name
    Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
        General;              !- End-Use Subcategory



  Fan:ZoneExhaust,
    Kitchen Exhaust Fan,     !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,  !- Fan Total Efficiency
    124.5,                   !- Pressure Rise {Pa}
    2.54851619723628,  !- Maximum Flow Rate {m3/s}
    Kitchen Exhaust Fan Node,!- Air Inlet Node Name
    Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,0.522434224875208, !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,0.522434224875208, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,0.522434224875208, !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,0.522434224875208, !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,0.522434224875208, !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,0.522434224875208; !- Field 21

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX ===========

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_1:1_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
43696.425, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 1 Gross Rated Cooling COP {W/W}
2.34620666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
87392.85, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 2 Gross Rated Cooling COP {W/W}
3.51931, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:2_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
19992.69, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 1 Gross Rated Cooling COP {W/W}
1.07347333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
39985.38, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 2 Gross Rated Cooling COP {W/W}
1.61021, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

  Coil:Heating:Fuel,
    PSZ-AC_1:1_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC_2:2_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:1,        !- Name
    Load,                    !- Control Type
    Dining,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_1:1_addAQ Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_1:1_HeatC,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:1_CoolC DXCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_1:1_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:1_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:2,        !- Name
    Load,                    !- Control Type
    Kitchen,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:2_addAQ Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:2_HeatC,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:2_CoolC DXCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:2_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:2_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller,!- Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,!- Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_SDKitch_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========


  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box, !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Dining Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen Direct Air Inlet Node Name;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Dining Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,   !- Component 2 Object Type
    PSZ-AC_1:1,        !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,   !- Component 2 Object Type
    PSZ-AC_2:2,        !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen Water Equipment, !- Component 1 Name
    Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Dining Inlet Nodes,      !- Name
    Dining Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Dining Exhaust Nodes,    !- Name
    Dining Exhaust Fan Node; !- Node 1 Name

  NodeList,
    Kitchen Inlet Nodes,     !- Name
    Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen Exhaust Nodes,   !- Name
    Kitchen Exhaust Fan Node;!- Node 1 Name

  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  OutdoorAir:Node,
    PSZ-AC_1:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_2:2_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.757082,                !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.80512672,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    947.76,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    947.76,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.643286505,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.643286505,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}



  WaterHeater:Mixed,
    SHW Booster Water Heater,!- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    8000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.053159296,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.053159296,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    8.390996e-05,            !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========


  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========


  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING & COOLING ===========

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDining - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Air Node,         !- Zone Node Name
    Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDining - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Air Node,         !- Zone Node Name
    Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrKitchen - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Air Node,        !- Zone Node Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrKitchen - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Air Node,        !- Zone Node Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Refrigeration:Case,
    Kitchen_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    21.14285714,  !- Standard Case Fan Power per Unit Length {W/m}
    21.14285714,  !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    820.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    18.85714286,  !- Standard Case Fan Power per Unit Length {W/m}
    18.85714286,  !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    LowTempRefrigeration,  !- End-Use Subcategory
    Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    MedTempRefrigeration,  !- End-Use Subcategory
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Kitchen Water Equipment, !- Name
    WaterUse,             !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen,                 !- Zone Name
    Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========


  WaterUse:Connections,
    Kitchen Water Equipment, !- Name
    Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen Water Equipment; !- Water Use Equipment 1 Name

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    PSZ-AC_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName IECC,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2015,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RestaurantSitDown,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 6A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_MN_Rochester,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
!
!  ! outdoor air
!
!  Output:Variable,PSZ-AC_1:1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PSZ-AC_2:2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  ! return air
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! supply air
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! Coil Load
!
!  Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!  Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;
!
!  ! Fan and Pump
!
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;






  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



