
!- ---------------------------------------------------------------------------------------------------------
!- The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
!- under contract with the U.S. Department of Energy (DOE).   
!- The purpose of developing these building prototype models is to measure energy saving impacts from 
!- various residential energy codes. Detailed model development descriptions are documented in the following PNNL reports:  
!- 
!- 1. Salcido V.R., Y. Chen, and Y. Xie. 2021. Energy Savings Analysis: 2021 IECC for Residential Buildings. PNNL-31018. Richland, WA: Pacific Northwest National Laboratory.   
!- 2. Taylor T, Mendon V, Zhao M, Liu B. Energy Savings Analysis: 2018 IECC for Residential Buildings. Richland, WA: Pacific Northwest National Laboratory. 
!- 3. Mendon V.V., A. Selvacanabady, M. Zhao, and Z.T. Taylor. 2015. National Cost-Effectiveness Analysis of the Residential Provisions of the 2015 IECC. PNNL-24240. Richland, WA: Pacific Northwest National Laboratory.
!- 4. Lucas R.G., V.V. Mendon, and S. Goel. 2012. Energy Use Savings for a Typical New Residential Dwelling Unit Based on the 2009 and 2012 IECC as Compared to the 2006 IECC. PNNL-SA-88603. Richland, WA: Pacific Northwest National Laboratory.
!- 
!- ---------------------------------------------------------------------------------------------------------

! GPARM parameters as run:
!    ID = US+MF+CZ1AWH+gasfurnace+unheatedbsmt+IECC_2018
!    weatherfile = USA_FL_Miami.Intl.AP.722020_TMY3.epw
!    climate_zone = Climate Zone 1
!    moisture_regime = Moist
!    humidity_designation = Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Multifamily
!    fndn_type = Unheated Basement
!    system_tag = Gas Furnace
!    code = IECC_2018
!    permits = 0
!    vent_fan_efficacy = 1.4
!    cfm25 = 4
!    afn_control = 
!    is_duct_base = 
!    leakage_ratio = 0.0792
!    dhw_type = 
!    TEMPLATE_PATH = template/v9.5

 




Version,
    9.5;                     !- Version Identifier
    
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System










!- Geometry from the scalable geometry template


    
BuildingSurface:Detailed,
      BGFloor,                 !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      unheatedbsmt,              !- Zone Name
      Ground,  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.817000000000,         !- Vertex 3 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.817000000000,         !- Vertex 4 Y-coordinate {m}
      -2.13414634146341;         !- Vertex 4 Z-coordinate {m}
    

 Zone,
     unheatedbsmt,              !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier

 
  
  !
  BuildingSurface:Detailed,
      BGWall_upper_ldf,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.000000000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.000000000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_lower_ldf,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Ground,  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      0.000000000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      0.000000000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_upper_sdr,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.000000000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.000000000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_lower_sdr,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Ground,  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.000000000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      0.000000000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_upper_ldb,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.000000000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.000000000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_lower_ldb,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Ground,  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.000000000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.000000000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_upper_sdl,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.000000000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.000000000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BGWall_lower_sdl,        !- Name
      Wall,                    !- Surface Type
      Basement Wall,              !- Construction Name
      unheatedbsmt,              !- Zone Name
      Ground,  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      -2.13414634146341,         !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      0.000000000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.000000000000;          !- Vertex 4 Z-coordinate {m}
      

!- 4.95426829268293 = 16.25/3.28; # 6/12 roof pitch for MF..3/12/2012

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  !-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
  
  Zone,
      Breezeway,               !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_FrontRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit2_FrontRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_FrontRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_BackRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit2_BackRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_BackRow_BottomFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_FrontRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit2_FrontRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_FrontRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_BackRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit2_BackRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_BackRow_MiddleFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
 
  
  Zone,
      attic,                   !- Name
      0.0,                     !- Direction of Relative North {deg}
      -41.122974,              !- X Origin {m}
      15.731187,               !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_BackRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit3_FrontRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_FrontRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit2_BackRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  !
  Zone,
      living_unit2_FrontRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  Zone,
      living_unit1_BackRow_TopFloor,  !- Name
      0.0,                     !- Direction of Relative North {deg}
      0.0,                     !- X Origin {m}
      0.0,                     !- Y Origin {m}
      0.0,                     !- Z Origin {m}
      ,                        !- Type
      1;                       !- Multiplier
  
  
  !-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
  
  !
  !
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_BackRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit2_BackRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_SDR_1.unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit1_FrontRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit1_FrontRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit2_FrontRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit2_FrontRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit3_FrontRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit3_FrontRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit1_BackRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit1_BackRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit2_BackRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit2_BackRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit3_BackRow_MiddleFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit3_BackRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.741463415000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.741463415000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Breezeway_BottomFloor,   !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      Breezeway,               !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      autocalculate,           !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.156233137945,          !- Vertex 1 Y-coordinate {m}
      0.152392567938,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.156233137945,          !- Vertex 2 Y-coordinate {m}
      0.152392567938,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.680158817328,         !- Vertex 3 Y-coordinate {m}
      0.152392567938,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.680158817328,         !- Vertex 4 Y-coordinate {m}
      0.152392567938;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Breezeway_MiddleFloor,   !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      Breezeway,               !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      autocalculate,           !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.156233137945,          !- Vertex 1 Y-coordinate {m}
      2.741460000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.156233137945,          !- Vertex 2 Y-coordinate {m}
      2.741460000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.680158817328,         !- Vertex 3 Y-coordinate {m}
      2.741460000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.680158817328,         !- Vertex 4 Y-coordinate {m}
      2.741460000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Breezeway_TopFloor,      !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      Breezeway,               !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      autocalculate,           !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.156233137945,          !- Vertex 1 Y-coordinate {m}
      5.330000000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.156233137945,          !- Vertex 2 Y-coordinate {m}
      5.330000000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.680158817328,         !- Vertex 3 Y-coordinate {m}
      5.330000000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.680158817328,         !- Vertex 4 Y-coordinate {m}
      5.330000000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      BreezewayRoof,           !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      Breezeway,               !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      9.156233137945,          !- Vertex 1 Y-coordinate {m}
      7.920000000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      9.156233137945,          !- Vertex 2 Y-coordinate {m}
      7.920000000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      10.680158817328,         !- Vertex 3 Y-coordinate {m}
      7.920000000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      10.680158817328,         !- Vertex 4 Y-coordinate {m}
      7.920000000000;          !- Vertex 4 Z-coordinate {m}
  
  !
 
  
  !
  BuildingSurface:Detailed,
      Floor_unit1_FrontRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit2_FrontRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit3_FrontRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit1_BackRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit2_BackRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit3_BackRow_BottomFloor,  !- Name
      Floor,                   !- Surface Type
      Exterior Floor,          !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      unheatedbsmt,              !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      0.152439024390,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      0.152439024390;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Roof_back,               !- Name
      Roof,                    !- Surface Type
      Exterior Roof,           !- Construction Name
      attic,                   !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      77.659862727945,         !- Vertex 1 X-coordinate {m}
      4.107433182722,          !- Vertex 1 Y-coordinate {m}
      7.920000000000,          !- Vertex 1 Z-coordinate {m}
      41.122974000000,         !- Vertex 2 X-coordinate {m}
      4.107433182722,          !- Vertex 2 Y-coordinate {m}
      7.920000000000,          !- Vertex 2 Z-coordinate {m}
      41.122974000000,         !- Vertex 3 X-coordinate {m}
      -5.811876908639,         !- Vertex 3 Y-coordinate {m}
      12.046992000000,         !- Vertex 3 Z-coordinate {m}
      77.659862727945,         !- Vertex 4 X-coordinate {m}
      -5.811876908639,         !- Vertex 4 Y-coordinate {m}
      12.046992000000;         !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Roof_front,              !- Name
      Roof,                    !- Surface Type
      Exterior Roof,           !- Construction Name
      attic,                   !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      41.122974000000,         !- Vertex 1 X-coordinate {m}
      -15.731187000000,        !- Vertex 1 Y-coordinate {m}
      7.920000000000,          !- Vertex 1 Z-coordinate {m}
      77.659862727945,         !- Vertex 2 X-coordinate {m}
      -15.731187000000,        !- Vertex 2 Y-coordinate {m}
      7.920000000000,          !- Vertex 2 Z-coordinate {m}
      77.659862727945,         !- Vertex 3 X-coordinate {m}
      -5.811876908639,         !- Vertex 3 Y-coordinate {m}
      12.046992000000,         !- Vertex 3 Z-coordinate {m}
      41.122974000000,         !- Vertex 4 X-coordinate {m}
      -5.811876908639,         !- Vertex 4 Y-coordinate {m}
      12.046992000000;         !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Roof_right,             !- Name
      Wall,                    !- Surface Type
      Gable_end,               !- Construction Name
      attic,                   !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      3,                       !- Number of Vertices
      77.659862727945,         !- Vertex 1 X-coordinate {m}
      -15.731187000000,        !- Vertex 1 Y-coordinate {m}
      7.920000000000,          !- Vertex 1 Z-coordinate {m}
      77.659862727945,         !- Vertex 2 X-coordinate {m}
      4.107433182722,          !- Vertex 2 Y-coordinate {m}
      7.920000000000,          !- Vertex 2 Z-coordinate {m}
      77.659862727945,         !- Vertex 3 X-coordinate {m}
      -5.811876908639,         !- Vertex 3 Y-coordinate {m}
      12.046992000000;         !- Vertex 3 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Roof_left,              !- Name
      Wall,                    !- Surface Type
      Gable_end,               !- Construction Name
      attic,                   !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      3,                       !- Number of Vertices
      41.122974000000,         !- Vertex 1 X-coordinate {m}
      4.107433182722,          !- Vertex 1 Y-coordinate {m}
      7.920000000000,          !- Vertex 1 Z-coordinate {m}
      41.122974000000,         !- Vertex 2 X-coordinate {m}
      -15.731187000000,        !- Vertex 2 Y-coordinate {m}
      7.920000000000,          !- Vertex 2 Z-coordinate {m}
      41.122974000000,         !- Vertex 3 X-coordinate {m}
      -5.811876908639,         !- Vertex 3 Y-coordinate {m}
      12.046992000000;         !- Vertex 3 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit3_FrontRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit3_FrontRow_MiddleFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit3_BackRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit3_BackRow_MiddleFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit3_BackRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      FLOOR_UNIT3_BACKROW_TOPFLOOR,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_BackRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit2_BackRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      FLOOR_UNIT2_BACKROW_MiddleFLOOR,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_BackRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_BackRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit1_BackRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_BackRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      FLOOR_UNIT1_BACKROW_MiddleFLOOR,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit2_BackRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit2_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_BackRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit1_BackRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_BackRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit1_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit2_FrontRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      FLOOR_UNIT2_FrontROW_MiddleFLOOR,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit1_FrontRow_BottomFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      floor_unit1_FrontRow_MiddleFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.743902439024,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.743902439024,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit1_FrontRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit1_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit2_FrontRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      2.741463415000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      2.741463415000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_BottomFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_FrontRow_BottomFloor,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      0.152439024390,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      0.152439024390,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      2.743902439024,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      2.743902439024;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit3_FrontRow_MiddleFloor,  !- Name
      Ceiling,                 !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_FrontRow_MiddleFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      FLOOR_UNIT3_FrontROW_TOPFLOOR,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      FLOOR_UNIT3_BACKROW_TOPFLOOR,                  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit3_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      ceiling_unit3_BackRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit3_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit3_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit3_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit3_FrontRow_TopFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit3_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit3_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      36.536888727945,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      36.536888727945,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit3_FrontRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit3_FrontRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      36.536888727945,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      36.536888727945,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Floor_unit1_FrontRow_TopFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit1_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      ceiling_unit1_FrontRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      FLOOR_UNIT2_BACKROW_TOPFLOOR,                  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      ceiling_unit2_BackRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit2_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Floor_unit2_FrontRow_TopFloor,  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdr_1.unit2_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit3_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      0.000000000000,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      ceiling_unit2_FrontRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      0.000000000000,          !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      24.357925818630,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      24.357925818630,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdl_1.unit2_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdr_1.unit1_FrontRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      0.000000000000,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      0.000000000000,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_FrontRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_FrontRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      9.157114969410,          !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      9.157114969410,          !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      9.157114969410,          !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      9.157114969410,          !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_sdr_1.unit1_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      interiorwall,            !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Wall_sdl_1.unit2_BackRow_TopFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_ldb_1.unit1_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      Wall_sdl_1.unit1_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      FLOOR_UNIT1_BACKROW_TOPFLOOR,                  !- Name
      Floor,                   !- Surface Type
      ceiling-floor-layer,     !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Surface,                 !- Outside Boundary Condition
      ceiling_unit1_BackRow_BottomFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      12.178962909315,         !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      0.000000000000,          !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      0.000000000000,          !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      5.332900000000,          !- Vertex 3 Z-coordinate {m}
      12.178962909315,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      5.332900000000;          !- Vertex 4 Z-coordinate {m}
  
  !
  BuildingSurface:Detailed,
      ceiling_unit1_BackRow_TopFloor,  !- Name
      Ceiling,                 !- Surface Type
      Interior Ceiling,        !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Zone,                    !- Outside Boundary Condition
      attic,                   !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      7.924336585000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      7.924336585000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldf_1.unit1_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit1_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      0.000000000000,          !- Vertex 1 X-coordinate {m}
      10.681505213312,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      10.681505213312,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      10.681505213312,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      0.000000000000,          !- Vertex 4 X-coordinate {m}
      10.681505213312,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  BuildingSurface:Detailed,
      Wall_ldb_1.unit2_BackRow_TopFloor,  !- Name
      Wall,                    !- Surface Type
      Exterior Wall,           !- Construction Name
      living_unit2_BackRow_TopFloor,  !- Zone Name
      Outdoors,                !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      SunExposed,              !- Sun Exposure
      WindExposed,             !- Wind Exposure
      ,                        !- View Factor to Ground
      4,                       !- Number of Vertices
      24.357925818630,         !- Vertex 1 X-coordinate {m}
      19.838620182722,         !- Vertex 1 Y-coordinate {m}
      5.332900000000,          !- Vertex 1 Z-coordinate {m}
      12.178962909315,         !- Vertex 2 X-coordinate {m}
      19.838620182722,         !- Vertex 2 Y-coordinate {m}
      5.332900000000,          !- Vertex 2 Z-coordinate {m}
      12.178962909315,         !- Vertex 3 X-coordinate {m}
      19.838620182722,         !- Vertex 3 Y-coordinate {m}
      7.924336585000,          !- Vertex 3 Z-coordinate {m}
      24.357925818630,         !- Vertex 4 X-coordinate {m}
      19.838620182722,         !- Vertex 4 Y-coordinate {m}
      7.924336585000;          !- Vertex 4 Z-coordinate {m}
  
  
  !-   ===========  ALL OBJECTS IN CLASS: WINDOW ===========
  
  Window,
      Window_ldf_unit1_FrontRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_BottomFloor, 	!- Name
    Window_ldf_unit1_FrontRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_FRONTROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_BottomFloor;      !- Fenestration Surface 1 Name
  Window,
      Window_ldf_unit2_FrontRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}


Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_BottomFloor, 	!- Name
    Window_ldf_unit2_FrontRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth

  
  WindowShadingControl,
    Shades-living_unit2_FRONTROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_BottomFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_FrontRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_BottomFloor, 	!- Name
    Window_sdr_unit3_FrontRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_FrontRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_BottomFloor, 	!- Name
    Window_sdl_unit3_FrontRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_ldf_unit3_FrontRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_BottomFloor, 	!- Name
    Window_ldf_unit3_FrontRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit3_FRONTROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_BottomFloor,      !- Fenestration Surface 1 Name  
    Window_sdl_unit3_FrontRow_BottomFloor,      !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_BottomFloor;      !- Fenestration Surface 3 Name
!
  Window,
      Window_ldb_unit1_BackRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_BottomFloor, 	!- Name
    Window_ldb_unit1_BackRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_BACKROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT1_BACKROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_BottomFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_ldb_unit2_BackRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit2_BackRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit2_BackRow_BottomFloor, 	!- Name
    Window_ldb_unit2_BackRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit2_BACKROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT2_BACKROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_BottomFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_BackRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_BottomFloor, 	!- Name
    Window_sdr_unit3_BackRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_BackRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdl_unit3_BackRow_BottomFloor, 	!- Name
    Window_sdl_unit3_BackRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_ldb_unit3_BackRow_BottomFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_BottomFloor, 	!- Name
    Window_ldb_unit3_BackRow_BottomFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit3_BACKROW_BOTTOMFLOOR,     !- Name
    LIVING_UNIT3_BACKROW_BOTTOMFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_BottomFloor,      !- Fenestration Surface 1 Name  
 		Window_sdl_unit3_BackRow_BottomFloor,      !- Fenestration Surface 2 Name
 		Window_ldb_unit3_BackRow_BottomFloor;      !- Fenestration Surface 3 Name
!
  Window,
      Window_ldf_unit1_FrontRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_MiddleFloor, 	!- Name
    Window_ldf_unit1_FrontRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_FRONTROW_MIDDLEFLOOR,     !- Name
    LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_MiddleFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_ldf_unit2_FrontRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_MiddleFloor, 	!- Name
    Window_ldf_unit2_FrontRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit2_FRONTROW_MIDDLEFLOOR,     !- Name
    LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_MiddleFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_FrontRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_MiddleFloor, 	!- Name
    Window_sdr_unit3_FrontRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_FrontRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_MiddleFloor, 	!- Name
    Window_sdl_unit3_FrontRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_ldf_unit3_FrontRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_MiddleFloor, 	!- Name
    Window_ldf_unit3_FrontRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit3_FrontRow_MiddleFloor,     !- Name
    LIVING_UNIT3_FrontRow_MiddleFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_MiddleFloor,      !- Fenestration Surface 1 Name  
    Window_sdl_unit3_FrontRow_MiddleFloor,      !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_MiddleFloor;      !- Fenestration Surface 3 Name
!
  Window,
      Window_ldb_unit1_BackRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_MiddleFloor, 	!- Name
    Window_ldb_unit1_BackRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_BackRow_MiddleFloor,     !- Name
    LIVING_UNIT1_BackRow_MiddleFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_MiddleFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_ldb_unit2_BackRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit2_BackRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}


Shading:Overhang,
    Overhang_ldb_unit2_BackRow_MiddleFloor, 	!- Name
    Window_ldb_unit2_BackRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit2_BackRow_MiddleFloor,     !- Name
    LIVING_UNIT2_BackRow_MiddleFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_MiddleFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_BackRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_MiddleFloor, 	!- Name
    Window_sdr_unit3_BackRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_BackRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}


Shading:Overhang,
    Overhang_sdl_unit3_BackRow_MiddleFloor, 	!- Name
    Window_sdl_unit3_BackRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_ldb_unit3_BackRow_MiddleFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_MiddleFloor, 	!- Name
    Window_ldb_unit3_BackRow_MiddleFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit3_BackRow_MiddleFloor,     !- Name
    LIVING_UNIT3_BackRow_MiddleFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_MiddleFloor,      !- Fenestration Surface 1 Name  
    Window_sdl_unit3_BackRow_MiddleFloor,      !- Fenestration Surface 2 Name
    Window_ldb_unit3_BackRow_MiddleFloor;      !- Fenestration Surface 3 Name
!
  Window,
      Window_ldf_unit1_FrontRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_TopFloor, 	!- Name
    Window_ldf_unit1_FrontRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_FrontRow_TopFloor,     !- Name
    LIVING_UNIT1_FrontRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_TopFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_ldf_unit2_FrontRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit2_FrontRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_TopFloor, 	!- Name
    Window_ldf_unit2_FrontRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit2_FrontRow_TopFloor,     !- Name
    LIVING_UNIT2_FrontRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_TopFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_FrontRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_TopFloor, 	!- Name
    Window_sdr_unit3_FrontRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_FrontRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_TopFloor, 	!- Name
    Window_sdl_unit3_FrontRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_ldf_unit3_FrontRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldf_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_TopFloor, 	!- Name
    Window_ldf_unit3_FrontRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit3_FrontRow_TopFloor,     !- Name
    LIVING_UNIT3_FrontRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_TopFloor,      !- Fenestration Surface 1 Name  
    Window_sdl_unit3_FrontRow_TopFloor,      !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_TopFloor;      !- Fenestration Surface 3 Name
!
  Window,
      Window_ldb_unit1_BackRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit1_BackRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_TopFloor, 	!- Name
    Window_ldb_unit1_BackRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit1_BackRow_TopFloor,     !- Name
    LIVING_UNIT1_BackRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_TopFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_ldb_unit2_BackRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit2_BackRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit2_BackRow_TopFloor, 	!- Name
    Window_ldb_unit2_BackRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  WindowShadingControl,
    Shades-living_unit2_BackRow_TopFloor,     !- Name
    LIVING_UNIT2_BackRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_TopFloor;      !- Fenestration Surface 1 Name  
  Window,
      Window_sdr_unit3_BackRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdr_1.unit3_BackRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_TopFloor, 	!- Name
    Window_sdr_unit3_BackRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  Window,
      Window_sdl_unit3_BackRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_sdl_1.unit1_BackRow_TopFloor,  !- Building Surface Name
      ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1,                       !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      6.75,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_sdl_unit3_BackRow_TopFloor, 	!- Name
    Window_sdl_unit3_BackRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  

 Window,
      Window_ldb_unit3_BackRow_TopFloor,  !- Name
      Exterior Window,         !- Construction Name
      Wall_ldb_1.unit3_BackRow_TopFloor,  !- Building Surface Name
        ,                        !- Frame and Divider Name
      1,                       !- Multiplier
      1.45724907063197,        !- Starting X Coordinate {m}
      0.914634146341463,       !- Starting Z Coordinate {m}
      4.5,                  !- Length {m}
      1.2195122;        !- Height {m}

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_TopFloor, 	!- Name
    Window_ldb_unit3_BackRow_TopFloor,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.01;	!- Depth
  
  
  WindowShadingControl,
    Shades-living_unit3_BackRow_TopFloor,     !- Name
    LIVING_UNIT3_BackRow_TopFloor,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_TopFloor,      !- Fenestration Surface 1 Name  
    Window_sdl_unit3_BackRow_TopFloor,      !- Fenestration Surface 2 Name
    Window_ldb_unit3_BackRow_TopFloor;      !- Fenestration Surface 3 Name

  !-   ===========  ALL OBJECTS IN CLASS: DOOR ===========
  
  Door,
      Door_ldb_unit1_FrontRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit2_FrontRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit3_FrontRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit1_BackRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit2_BackRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit2_BackRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit3_BackRow_BottomFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit1_FrontRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit2_FrontRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit3_FrontRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit1_BackRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit2_BackRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit2_BackRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit3_BackRow_MiddleFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit1_FrontRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit2_FrontRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit2_FrontRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldb_unit3_FrontRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldb_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit1_BackRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit1_BackRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit2_BackRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit2_BackRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}
  
  Door,
      Door_ldf_unit3_BackRow_TopFloor,  !- Name
      Exterior Door,           !- Construction Name
      Wall_ldf_1.unit3_BackRow_TopFloor,  !- Building Surface Name
      1,                       !- Multiplier
      0.5,                     !- Starting X Coordinate {m}
      0,                       !- Starting Z Coordinate {m}
      0.9146,        !- Length {m}
      2.13414634146341;        !- Height {m}

    





!- Consolidated wall and floor materials from consolidated.materials.template..













!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    US+MF+CZ1AWH+gasfurnace+unheatedbsmt+IECC_2018,                	!- Name
    0,      	!- North Axis {deg}
    Suburbs,                 	!- Terrain
    0.04,                    	!- Loads Convergence Tolerance Value
    0.4,                     	!- Temperature Convergence Tolerance Value {deltaC}
    FullExterior, 		!- Solar Distribution
    25,                      	!- Maximum Number of Warmup Days
    6;                      	!- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                  !- Algorithm
 
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Weather_file = USA_FL_Miami.Intl.AP.722020_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:


! Water mains temperature object created by:
! ./tools/bin/stat2idf ./tools/epw//USA_FL_Miami.Intl.AP.722020_TMY3.stat 
!
Site:WaterMainsTemperature,
Correlation,	!- Calculation method
, 		!- Temperature schedule name
24.4916666666667, !- Annual average outdoor air temperature {C}
8.7;	!- Maximum difference in monthly average outdoor air temperatures {C}


! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! ./tools/bin/ddy2idf ./tools/epw//USA_FL_Miami.Intl.AP.722020_TMY3.ddy
!
Site:Location,
  Miami Intl Ap_FL_USA Design_Conditions,     !- Site:Location Name
      25.82,     !- Latitude {N+ S-}
     -80.30,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
      11.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101193.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.2,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101193.,      !- Barometric Pressure {Pa}
        4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.528,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.905;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual
     

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type
    
ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00144798296296296,
    Until: 2:00,0.000658174074074074,
    Until: 3:00,0.000394904444444444,
    Until: 4:00,0.000658174074074074,
    Until: 5:00,0.00184288740740741,
    Until: 6:00,0.00684501037037037,
    Until: 7:00,0.0155329081481481,
    Until: 8:00,0.0154012733333333,
    Until: 9:00,0.0125053074074074,
    Until: 10:00,0.0097409762962963,
    Until: 11:00,0.00789808888888889,
    Until: 12:00,0.0061868362962963,
    Until: 13:00,0.0044755837037037,
    Until: 14:00,0.00381740962962963,
    Until: 15:00,0.00342250518518519,
    Until: 16:00,0.00329087037037037,
    Until: 17:00,0.00394904444444444,
    Until: 18:00,0.00513375777777778,
    Until: 19:00,0.00552866222222222,
    Until: 20:00,0.00552866222222222,
    Until: 21:00,0.00552866222222222,
    Until: 22:00,0.00539702740740741,
    Until: 23:00,0.00381740962962963,
    Until: 24:00,0.00276433111111111;


Schedule:Compact,
    BA_bath_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00013530303030303,
    Until: 2:00,6.76515151515151e-05,
    Until: 3:00,6.76515151515151e-05,
    Until: 4:00,6.76515151515151e-05,
    Until: 5:00,0.00013530303030303,
    Until: 6:00,0.000321344696969697,
    Until: 7:00,0.000777992424242424,
    Until: 8:00,0.00098094696969697,
    Until: 9:00,0.00111625,
    Until: 10:00,0.00098094696969697,
    Until: 11:00,0.000777992424242424,
    Until: 12:00,0.000591950757575758,
    Until: 13:00,0.000524299242424242,
    Until: 14:00,0.000388996212121212,
    Until: 15:00,0.000388996212121212,
    Until: 16:00,0.000388996212121212,
    Until: 17:00,0.000659602272727273,
    Until: 18:00,0.000777992424242424,
    Until: 19:00,0.00130229166666667,
    Until: 20:00,0.00169128787878788,
    Until: 21:00,0.00169128787878788,
    Until: 22:00,0.00130229166666667,
    Until: 23:00,0.00111625,
    Until: 24:00,0.000659602272727273;
    
Schedule:Compact,
    BA_sink_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00321688888888889,
    Until: 2:00,0.00160844444444444,
    Until: 3:00,0.00114888888888889,
    Until: 4:00,0.00114888888888889,
    Until: 5:00,0.00160844444444444,
    Until: 6:00,0.004136,
    Until: 7:00,0.00965066666666667,
    Until: 8:00,0.0142462222222222,
    Until: 9:00,0.0151653333333333,
    Until: 10:00,0.0142462222222222,
    Until: 11:00,0.012408,
    Until: 12:00,0.0114888888888889,
    Until: 13:00,0.0112591111111111,
    Until: 14:00,0.01034,
    Until: 15:00,0.00988044444444444,
    Until: 16:00,0.00942088888888889,
    Until: 17:00,0.0110293333333333,
    Until: 18:00,0.0149355555555556,
    Until: 19:00,0.0172333333333333,
    Until: 20:00,0.0158546666666667,
    Until: 21:00,0.0130973333333333,
    Until: 22:00,0.0110293333333333,
    Until: 23:00,0.00919111111111111,
    Until: 24:00,0.006204;

!
!- *** Occupancy and Lighting factors taken from NREL benchmark model ***
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

!- Calculated based on occupancy sensor and motion 
!- sensor savings from HMG analysis as detailed
!- in the kWhcalculation spreadsheet

Schedule:Day:Hourly,
LightingDay_EELighting_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.065170403,!- Hour 1
0.065170403,!- Hour 2
0.065170403,!- Hour 3
0.065170403,!- Hour 4
0.195511208,!- Hour 5
0.407315016,!- Hour 6
0.456192818,!- Hour 7
0.407315016,!- Hour 8
0.179218607,!- Hour 9
0.122194505,!- Hour 10
0.122194505,!- Hour 11
0.122194505,!- Hour 12
0.122194505,!- Hour 13
0.122194505,!- Hour 14
0.122194505,!- Hour 15
0.211803808,!- Hour 16
0.456192818,!- Hour 17
0.635411425,!- Hour 18
0.855361533,!- Hour 19
0.947933128,!- Hour 20
0.947933128,!- Hour 21
0.716874428,!- Hour 22
0.399168715,!- Hour 23
0.162926006;!- Hour 24

Schedule:Day:Hourly,
LightingDay_EELighting_Garage_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.048125,!- Hour 1
0.048125,!- Hour 2
0.048125,!- Hour 3
0.048125,!- Hour 4
0.144375,!- Hour 5
0.30078125,!- Hour 6
0.336875,!- Hour 7
0.30078125,!- Hour 8
0.13234375,!- Hour 9
0.090234375,!- Hour 10
0.090234375,!- Hour 11
0.090234375,!- Hour 12
0.090234375,!- Hour 13
0.090234375,!- Hour 14
0.090234375,!- Hour 15
0.15640625,!- Hour 16
0.336875,!- Hour 17
0.46921875,!- Hour 18
0.631640625,!- Hour 19
0.7,!- Hour 20
0.7,!- Hour 21
0.529375,!- Hour 22
0.294765625,!- Hour 23
0.1203125;!- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                	!- Schedule Type Limits Name
    1,                  	!- Hour 1
    1,                  	!- Hour 2
    1,                  	!- Hour 3
    1,                  	!- Hour 4
    1,                  	!- Hour 5
    1,                		!- Hour 6
    0,                  	!- Hour 7
    0,                		!- Hour 8
    0,                		!- Hour 9
    0,               		!- Hour 10
    0,               		!- Hour 11
    0,              		!- Hour 12
    0,               		!- Hour 13
    0,               		!- Hour 14
    0,               		!- Hour 15
    0,                		!- Hour 16
    0,                  	!- Hour 17
    0,                		!- Hour 18
    1,               		!- Hour 19
    1,                		!- Hour 20
    1,                       	!- Hour 21
    1,                  	!- Hour 22
    1,               		!- Hour 23
    1;                 		!- Hour 24



Schedule:Day:Hourly,
    LightingDay_EELighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                	!- Hour 20
    1,                       !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24


Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24
    
Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,              !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115341807909605,       !- Hour 1
    0.0512463276836156,      !- Hour 2
    0.0383971751412427,      !- Hour 3
    0.0256231638418081,      !- Hour 4
    0.0256231638418081,      !- Hour 5
    0.0768694915254237,      !- Hour 6
    0.153814124293785,       !- Hour 7
    0.230758757062147,       !- Hour 8
    0.435969491525424,       !- Hour 9
    0.487215819209039,       !- Hour 10
    0.423120338983051,       !- Hour 11
    0.359024858757063,       !- Hour 12
    0.307703389830508,       !- Hour 13
    0.34617570621469,       !- Hour 14
    0.282080225988701,       !- Hour 15
    0.269231073446328,       !- Hour 16
    0.282080225988701,       !- Hour 17
    0.371798870056497,       !- Hour 18
    0.653954237288135,       !- Hour 19
    0.833466666666664,        !- Hour 20
    0.679577401129944,       !- Hour 21
    0.500064971751412,       !- Hour 22
    0.333326553672317,       !- Hour 23
    0.230758757062147;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.123580508474576,        !- Hour 1
    0.054906779661017,      !- Hour 2
    0.0411398305084745,      !- Hour 3
    0.0274533898305084,      !- Hour 4
    0.0274533898305084,      !- Hour 5
    0.0823601694915254,      !- Hour 6
    0.164800847457627,       !- Hour 7
    0.247241525423729,       !- Hour 8
    0.467110169491526,       !- Hour 9
    0.522016949152542,       !- Hour 10
    0.453343220338983,       !- Hour 11
    0.384669491525423,       !- Hour 12
    0.329682203389831,       !- Hour 13
    0.370902542372881,        !- Hour 14
    0.302228813559322,       !- Hour 15
    0.28846186440678,       !- Hour 16
    0.302228813559322,       !- Hour 17
    0.39835593220339,        !- Hour 18
    0.700665254237288,       !- Hour 19
    0.893,                       !- Hour 20
    0.728118644067796,       !- Hour 21
    0.535783898305085,       !- Hour 22
    0.357135593220339,       !- Hour 23
    0.247241525423729;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0792922803078573,      !- Hour 1
    0.0634168451712738,      !- Hour 2
    0.0316659748981059,      !- Hour 3
    0.0316659748981059,      !- Hour 4
    0.0634168451712738,      !- Hour 5
    0.0951677154444406,       !- Hour 6
    0.190335430888883,       !- Hour 7
    0.412506627425994,       !- Hour 8
    0.618802388826521,        !- Hour 9
    0.729930434782609,       !- Hour 10
    0.714054999646026,       !- Hour 11
    0.634677823963106,       !- Hour 12
    0.57117608341677,       !- Hour 13
    0.507759238245497,       !- Hour 14
    0.444257497699161,       !- Hour 15
    0.412506627425994,       !- Hour 16
    0.428382062562577,       !- Hour 17
    0.412506627425994,       !- Hour 18
    0.412506627425994,       !- Hour 19
    0.412506627425994,       !- Hour 20
    0.412506627425994,       !- Hour 21
    0.39663119228941,       !- Hour 22
    0.269712606571801,       !- Hour 23
    0.142794020854192;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0970065131425914,       !- Hour 1
    0.0775844382414515,       !- Hour 2
    0.0387402884391719,      !- Hour 3
    0.0387402884391719,      !- Hour 4
    0.0775844382414515,       !- Hour 5
    0.116428588043731,       !- Hour 6
    0.232857176087462,       !- Hour 7
    0.504662363340312,       !- Hour 8
    0.757045475692021,       !- Hour 9
    0.893,                       !- Hour 10
    0.87357792509886,       !- Hour 11
    0.776467550593161,        !- Hour 12
    0.698779250988602,       !- Hour 13
    0.621194812747151,       !- Hour 14
    0.543506513142591,       !- Hour 15
    0.504662363340312,       !- Hour 16
    0.524084438241451,       !- Hour 17
    0.504662363340312,       !- Hour 18
    0.504662363340312,       !- Hour 19
    0.504662363340312,       !- Hour 20
    0.504662363340312,       !- Hour 21
    0.485240288439172,       !- Hour 22
    0.329967550593161,        !- Hour 23
    0.174694812747151;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24



Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.159338963523772,       !- Hour 1
    0.0764061837801136,      !- Hour 2
    0.0572765059559328,      !- Hour 3
    0.0572765059559328,      !- Hour 4
    0.0764061837801136,      !- Hour 5
    0.204012387619068,       !- Hour 6
    0.478129418087929,       !- Hour 7
    0.701271483531179,       !- Hour 8
    0.739530839179543,       !- Hour 9
    0.694857415084247,       !- Hour 10
    0.612037162857202,       !- Hour 11
    0.560949670314975,       !- Hour 12
    0.548234060937726,       !- Hour 13
    0.509974705289362,       !- Hour 14
    0.465301281194067,       !- Hour 15
    0.484430959018249,       !- Hour 16
    0.541819992490793,       !- Hour 17
    0.733116770732611,        !- Hour 18
    0.841480769230769,       !- Hour 19
    0.777790194827906,       !- Hour 20
    0.637468381611702,       !- Hour 21
    0.541819992490793,       !- Hour 22
    0.446284130886498,       !- Hour 23
    0.305962317670295;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.169094410270126,        !- Hour 1
    0.0810841133993046,      !- Hour 2
    0.0607832308103771,      !- Hour 3
    0.0607832308103771,      !- Hour 4
    0.0810841133993046,      !- Hour 5
    0.216502941963092,       !- Hour 6
    0.507402647766783,       !- Hour 7
    0.744206472318802,       !- Hour 8
    0.784808237496657,       !- Hour 9
    0.737399705803691,       !- Hour 10
    0.649508825889275,       !- Hour 11
    0.595293527681198,       !- Hour 12
    0.581799411607382,       !- Hour 13
    0.541197646429526,       !- Hour 14
    0.493789114736561,       !- Hour 15
    0.514089997325488,       !- Hour 16
    0.57499264509227,       !- Hour 17
    0.778001470981546,       !- Hour 18
    0.893,                       !- Hour 19
    0.825410002674512,       !- Hour 20
    0.676497058036909,       !- Hour 21
    0.57499264509227,       !- Hour 22
    0.473607649104039,        !- Hour 23
    0.324694704466435;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0757052559959177,      !- Hour 1
    0.034379259511255,      !- Hour 2
    0.0241009241934567,      !- Hour 3
    0.034379259511255,      !- Hour 4
    0.0964036967738279,        !- Hour 5
    0.365058116459716,       !- Hour 6
    0.833466666666664,        !- Hour 7
    0.826590814764415,        !- Hour 8
    0.671636049214719,       !- Hour 9
    0.52695961898282,       !- Hour 10
    0.423609185235585,        !- Hour 11
    0.334081340364008,       !- Hour 12
    0.241080127005727,       !- Hour 13
    0.206629982423314,       !- Hour 14
    0.179055689743154,       !- Hour 15
    0.185931541645404,       !- Hour 16
    0.213505834325565,       !- Hour 17
    0.275530271588139,       !- Hour 18
    0.299631195781595,       !- Hour 19
    0.299631195781595,       !- Hour 20
    0.296157827294891,       !- Hour 21
    0.289281975392641,       !- Hour 22
    0.206629982423314,       !- Hour 23
    0.148078913647446;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0811127742813404,      !- Hour 1
    0.0368349209049158,      !- Hour 2
    0.0258224187787038,      !- Hour 3
    0.0368349209049158,      !- Hour 4
    0.103289675114816,       !- Hour 5
    0.391133696206838,       !- Hour 6
    0.893,                       !- Hour 7
    0.885633015819017,       !- Hour 8
    0.719610052730056,       !- Hour 9
    0.564599591767307,       !- Hour 10
    0.453866984180983,       !- Hour 11
    0.357944293247151,       !- Hour 12
    0.258300136077565,       !- Hour 13
    0.221389266882123,        !- Hour 14
    0.191845381867664,       !- Hour 15
    0.199212366048648,       !- Hour 16
    0.228756251063106,       !- Hour 17
    0.295211005273005,       !- Hour 18
    0.321033424051709,       !- Hour 19
    0.321033424051709,       !- Hour 20
    0.317311957815955,       !- Hour 21
    0.309944973634972,       !- Hour 22
    0.221389266882123,        !- Hour 23
    0.158655978907978;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0490561580280646,      !- Hour 1
    0.0245280790140328,       !- Hour 2
    0.0245280790140328,       !- Hour 3
    0.0245280790140328,       !- Hour 4
    0.0490561580280646,      !- Hour 5
    0.122640395070162,       !- Hour 6
    0.294400492414538,       !- Hour 7
    0.367984729456636,       !- Hour 8
    0.417040887484701,       !- Hour 9
    0.367984729456636,       !- Hour 10
    0.294400492414538,       !- Hour 11
    0.220752711126292,       !- Hour 12
    0.19622463211226,       !- Hour 13
    0.147168474084194,       !- Hour 14
    0.147168474084194,       !- Hour 15
    0.147168474084194,       !- Hour 16
    0.245344334386474,       !- Hour 17
    0.294400492414538,       !- Hour 18
    0.490688668772949,       !- Hour 19
    0.637857142857143,       !- Hour 20
    0.637857142857143,       !- Hour 21
    0.490688668772949,       !- Hour 22
    0.417040887484701,       !- Hour 23
    0.245344334386474;       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0686786212392907,      !- Hour 1
    0.0343393106196454,       !- Hour 2
    0.0343393106196454,       !- Hour 3
    0.0343393106196454,       !- Hour 4
    0.0686786212392907,      !- Hour 5
    0.171696553098227,       !- Hour 6
    0.412160689380355,       !- Hour 7
    0.515178621239291,       !- Hour 8
    0.583857242478582,       !- Hour 9
    0.515178621239291,       !- Hour 10
    0.412160689380355,       !- Hour 11
    0.309053795576808,       !- Hour 12
    0.274714484957163,       !- Hour 13
    0.206035863717872,       !- Hour 14
    0.206035863717872,       !- Hour 15
    0.206035863717872,       !- Hour 16
    0.343482068141064,       !- Hour 17
    0.412160689380355,       !- Hour 18
    0.686964136282128,       !- Hour 19
    0.893,                       !- Hour 20
    0.893,                       !- Hour 21
    0.686964136282128,       !- Hour 22
    0.583857242478582,       !- Hour 23
    0.343482068141064;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24




Schedule:Day:Hourly,
    WinterLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
	
Schedule:Day:Hourly,
    SummerLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24



Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1


Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;      !- Schedule:Day Name 1
    
Schedule:Week:Compact,
    ExteriorLightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;      !- Schedule:Day Name 1






!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
    
Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                		!- Schedule Type Limits Name
    ExteriorLightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
    
Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,              !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
 
    
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4
!- New shading schedules per IECC 2012...ref Bob email dtd. 3rd November...

Schedule:Compact,
    shading_2012iecc,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0;

!- Shade-drapes schedule changed per IECC 2009
Schedule:Compact,
    shading_2009iecc,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48;                      !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value



!- Material properties for the consolidated insulation-framing objects defined in consolidated.materials.template...

!- Sheathing insulation and framing material: R0
 Material, 
 sheathing_consol_layer, !Name 
 Rough,!- Roughness
 0.0127, !- Thickness {m}
 0.0940184, !- Conductivity {W/m-K}
 685.008, !- Density {kg/m3}
 1172.332; !- Specific Heat {J/kg-K}

!- Ceiling insulation and framing material: R30; Insulation Grade: 1;
 Material, 
 ceil_consol_layer,!Name 
 Rough,!- Roughness
 0.306400773660373, !- Thickness {m}
 0.0617176, !- Conductivity {W/m-K}
 41.9286, !- Density {kg/m3}
 776.25126; !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R13; Insulation Grade: 1;
 Material, 
 floor_consol_layer, !Name 
 Rough,!- Roughness
 0.0889, !- Thickness {m}
 0.0464767692307692, !- Conductivity {W/m-K}
 55.074, !- Density {kg/m3}
 916.9311; !- Specific Heat {J/kg-K}

!- bsmtwall insulation and framing material: R0.0001
 Material, 
 bsmtwall_consol_layer, !Name 
 Rough,!- Roughness
 0.000254, !- Thickness {m}
 10.84384, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}

!- crawlwall insulation and framing material: R0.0001
 Material, 
 crawlwall_consol_layer, !Name 
 Rough,!- Roughness
 0.000254, !- Thickness {m}
 10.84384, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}


!- Exterior wall consolidated layer properties based on construction... 
!- Default is wood-framed wall
!- Assembly: Wood_R13_R0_no_3.5_na_16_Sh_n_G; Framing Fraction: 0.25; Insulation Grade: 1;

Construction,
Exterior Wall,
syn_stucco,
sheathing_consol_layer,
OSB_7/16in,
wall_consol_layer,
Drywall_1/2in;

!- wall insulation and framing material: R13
 Material, 
 wall_consol_layer, !Name 
 Rough,!- Roughness
 0.0889, !- Thickness {m}
 0.0579573076923077, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}




!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                   !- Roughness
    7.93953E-03,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
    
Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                     !- Solar Absorptance	

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    cement_stucco,              !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,    	     !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58	   ,         !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name	# VM: Used perlite plaster from 2009 HOF, Table 4, chp 26 and back-calculated thickness to meet R0.2 based on Reid's note dtd. 3/28/2013
    MediumSmooth,            !- Roughness
    0.3048E-02,    	     !- Thickness {m}
    8.65E-02,                   !- Conductivity {W/m-K}
    400	   ,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K} # VM: Kept sp.heat same as cement_stucco due to lack of data
    
Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,            !- Roughness
    0.0111125,       		!- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough	,            !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0253617440918536,               !- Thickness {m}			# back calculating to yield reqd. U
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    Gyp_board_1/2in,       !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                  !- Roughness
    0.12;    !- Thermal Resistance {m2-K/W}..1 inch air gap in vented walls..

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}
    
Material:AirGap,
3/4in_air_space,           !- Name
0.08513;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)

Material:AirGap,
3/4in_Reflective_air_space,           !- Name
0.246554;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)
    
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,                !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,              !- Outside Layer
    Drywall_1/2in;           !- Layer 2
    
Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;              !- Layer 2

Construction,
    fndn_roof,              !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;             !- Layer 3
    


Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3



Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Gable_end,               !- Name
    cement_stucco,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer
    
Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer


Construction,
    Basement Wall,            !- Name
    Plywood_3/4in,  !- Outside Layer
    bsmtwall_consol_layer,	!- Layer 2
    Plywood_3/4in;  !- Layer 3


    


!- Window Glass properties based on IECC window U requirement...
!-----------------------------------------------------------------------
 WindowMaterial:SimpleGlazingSystem,
   Glass,                      !Name
   2.8393,                !U-Factor {W/m2-K}
   0.216875,               !Solar Heat Gain Coefficient
   0.88;                       !Visible Transmittance
!-----------------------------------------------------------------------


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
    gtp_control,             !- Name
    yes,             !- Run Basement Preprocessor
    no;             !- Run Slab Preprocessor




!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow 
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: NovemberIndoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       			!- RINS: R value of under slab insulation {m2-K/W}
    0,                       			!- DINS: Width of strip of under slab insulation {m}
    0,       			!- RVINS: R value of vertical insulation {m2-K/W}
    0.6,       !- ZVINS: Depth of vertical insulation {m}
    0;			!- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========


GroundHeatTransfer:Slab:EquivalentSlab,
    2.61304611792725,        !- APRatio: The area to perimeter ratio for this slab {m}

    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution:
    15;                      !- IYRS: Maximum number of yearly iterations:


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:MATLPROPS ===========

GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========
!- $r_bsmtwall_SI = $r_bsmtwall/5.6786;
!- 0.0001;

GroundHeatTransfer:Basement:Insulation,
    1.76099742894375e-05,   		!- REXT: R Value of any exterior insulation {m2-K/W} # Rvalue has to be > 0
    True;                   		!- INSFULL: Flag: Is the wall fully insulated?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========


GroundHeatTransfer:Basement:EquivSlab,
    2.61304611792725,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    				!- EquivSizing: Flag


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}
    


!- Process internal gains from the appliances.template..

ElectricEquipment,
dishwasher1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_FrontRow_BottomFloor,
living_unit1_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_FrontRow_BottomFloor,         !- Name
living_unit1_FrontRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_FrontRow_BottomFloor,
living_unit2_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_FrontRow_BottomFloor,         !- Name
living_unit2_FrontRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_FrontRow_BottomFloor,
living_unit3_FrontRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_FrontRow_BottomFloor,         !- Name
living_unit3_FrontRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_BackRow_BottomFloor,
living_unit1_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_BackRow_BottomFloor,         !- Name
living_unit1_BackRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_BackRow_BottomFloor,
living_unit2_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_BackRow_BottomFloor,         !- Name
living_unit2_BackRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_BackRow_BottomFloor,
living_unit3_BackRow_BottomFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_BackRow_BottomFloor,         !- Name
living_unit3_BackRow_BottomFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_FrontRow_MiddleFloor,
living_unit1_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_FrontRow_MiddleFloor,         !- Name
living_unit1_FrontRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_FrontRow_MiddleFloor,
living_unit2_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_FrontRow_MiddleFloor,         !- Name
living_unit2_FrontRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_FrontRow_MiddleFloor,
living_unit3_FrontRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_FrontRow_MiddleFloor,         !- Name
living_unit3_FrontRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_BackRow_MiddleFloor,
living_unit1_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_BackRow_MiddleFloor,         !- Name
living_unit1_BackRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_BackRow_MiddleFloor,
living_unit2_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_BackRow_MiddleFloor,         !- Name
living_unit2_BackRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_BackRow_MiddleFloor,
living_unit3_BackRow_MiddleFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_BackRow_MiddleFloor,         !- Name
living_unit3_BackRow_MiddleFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_FrontRow_TopFloor,
living_unit1_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_FrontRow_TopFloor,         !- Name
living_unit1_FrontRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_FrontRow_TopFloor,
living_unit2_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_FrontRow_TopFloor,         !- Name
living_unit2_FrontRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_FrontRow_TopFloor,
living_unit3_FrontRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_FrontRow_TopFloor,         !- Name
living_unit3_FrontRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels1_BackRow_TopFloor,
living_unit1_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj1_BackRow_TopFloor,         !- Name
living_unit1_BackRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels2_BackRow_TopFloor,
living_unit2_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj2_BackRow_TopFloor,         !- Name
living_unit2_BackRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory
ElectricEquipment,
dishwasher3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
DishWasher,
EquipmentLevel,
54.7543075941289,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
ClothesWasher,
EquipmentLevel,
23.7320314618931,
,,
0,
0.8,
0.2,
clotheswasher;

GasEquipment,
gas_dryer3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
329.787879561113,
,,
0.05,
0.1,
0.85,
,
gas_dryer;

ElectricEquipment,
gas_dryer3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
ClothesDryer,
EquipmentLevel,
16.1775963255933,
,,
0,
1,
0,
gas_dryer;

GasEquipment,
gas_range3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
450.784454470878,
,,
0.06,
0.69,
0.25,
,
gas_range;

ElectricEquipment,
gas_range3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
CookingRange,
EquipmentLevel,
0,
,,
0,
1,
0,
gas_range;

ElectricEquipment,
television3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

GasEquipment,
gas_mels3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
47.4607287449393,
,,
0.06,
0.69,
0.25,
,
gas_mels;

ElectricEquipment,
gas_mels3_BackRow_TopFloor,
living_unit3_BackRow_TopFloor,
MiscPlugLoad,
EquipmentLevel,
393.690958164642,
,,
0.06,
0.69,
0.25,
gas_mels;

ElectricEquipment,
IECC_Adj3_BackRow_TopFloor,         !- Name
living_unit3_BackRow_TopFloor,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.4621212147313,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory

	


!- HVAC System definition from hvac.tmpl...




!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Compact,
    dhw_setpt_hpwh,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    44;                      !- Field 4

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value
    
Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    1;                      !- Field 4

Schedule:Compact,
    always_off,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    0;                      !- Field 4


Schedule:Compact,
    heating_sch_HRef,           !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00,          !- Field 3
    20;             	   !- Field 4      # RESNET Std 3-14

Schedule:Compact,
    cooling_sch_HRef,            !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    25.55;                  !- Field 4	   # RESNET Std 3-14

 
Schedule:Compact,
    heating_sch,           !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00,          !- Field 3
    22.2222222222223;             	   !- Field 4      # IECC 2009

Schedule:Compact,
    cooling_sch,            !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    23.888888888889;                  !- Field 4	   # IECC 2009 


Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,                	!- Heating Setpoint Temperature Schedule Name
    cooling_sch;                	!- Cooling Setpoint Temperature Schedule Name
!- HPWH curves taken from E+ example file.
!- Heating Capacity as a Function of Temperature Curve (Air Wet-bulb T, Condenser Water Inlet T)
!- Colmac HPA 2000 Air Source Heat Pump Water Heater
!- Rating point: 29.4 C (85 F) Entering Air Dry-bulb Temperature
!-               22.2 C (72 F) Entering Air Wet-bulb Temperature
!-               56.7 C (132.2 F) Entering Condenser Water Temperature
!- Capacity = 17028.6 W (58117 BTUH) water heating capacity
!- COP      = 3.37 W/W (12.21 BTUH/W) water heating efficiency
!

  Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

  Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
	
Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

   
 Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
  
Curve:Biquadratic,
    Defrost_EIR_FT,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y


! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield 
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is 
! what we limit ourselves to in terms of multispeed DX equipment) per 
! the E+ version 8.0 I/O reference Page 1301.

Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- These coefficients were taken directly from the report below. For further details users may need 
!- to refer this report. 

!- D. Cutler, J. Winkler, N. Kruis, and C. Christensen
!- National Renewable Energy Laboratory
!- M. Brandemuehl
!- University of Colorado
!
!- Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations
!
!- Technical Report
!- NREL/TP-5500-56354
!- January 2013
! 
!
!- Air Conditioner Performance Curves were taken from: Tables 9, 10, 16 and 17:

!- ************ Single Speed Cooling **********
Curve:Biquadratic,  
  ACCoolingCAPFTemp,  !- Name
  1.5509,             !- Coefficient1 Constant
  -0.07505,           !- Coefficient2 x
  0.0031,             !- Coefficient3 x**2
  0.0024,             !- Coefficient4 y
  -0.00005,           !- Coefficient5 y**2
  -0.00043,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

 Curve:Biquadratic,  
  ACCoolingEIRFTemp,  !- Name
  -0.30428,           !- Coefficient1 Constant
  0.11805,            !- Coefficient2 x
  -0.00342,           !- Coefficient3 x**2
  -0.00626,           !- Coefficient4 y
  0.0007,             !- Coefficient5 y**2
  -0.00047,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  ACCoolingCAPFFF,  !- Name
  0.718605468,      !- Coefficient1 Constant
  0.410099989,      !- Coefficient2 x
  -0.128705457,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  ACCoolingEIRFFF,  !- Name
  1.32299905,       !- Coefficient1 Constant
  -0.477711207,     !- Coefficient2 x
  0.154712157,      !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type
  
!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
    ACCoolingPLFFPLR, !- Name
    0.90,             !- Coefficient1 Constant
    0.10,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x

!- Heat Pump Performance Curves were taken from: Tables 14, 15, 18 and 19:

!- ************ Single Speed Cooling **********
  Curve:Biquadratic,  
  HPCoolingCAPFTemp,  !- Name
  1.55736,            !- Coefficient1 Constant
  -0.074448,          !- Coefficient2 x
  0.003099,           !- Coefficient3 x**2
  0.00146,            !- Coefficient4 y
  -0.000041,          !- Coefficient5 y**2
  -0.000427,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPCoolingEIRFTemp,  !- Name
  -0.350448,          !- Coefficient1 Constant
  0.11681,            !- Coefficient2 x
  -0.0034,            !- Coefficient3 x**2
  -0.001226,          !- Coefficient4 y
  0.000601,           !- Coefficient5 y**2
  -0.000467,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  HPCoolingCAPFFF,  !- Name
  0.718664047,      !- Coefficient1 Constant
  0.41797409,       !- Coefficient2 x
  -0.136638137,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  HPCoolingEIRFFF,  !- Name
  1.143487507,      !- Coefficient1 Constant
  -0.13943972,      !- Coefficient2 x
  -0.004047787,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 
  
  Curve:Quadratic,
   HPCOOLPLFFPLR,    !- Name
   0.90,             !- Coefficient1 Constant
   0.10,             !- Coefficient2 x
   0.0,              !- Coefficient3 x**2
   0.0,              !- Minimum Value of x
   1.0;              !- Maximum Value of x

!- ************ Single Speed Heating **********

  Curve:Biquadratic,  
  HPHeatingCAPFTemp,  !- Name
  0.876825,           !- Coefficient1 Constant
  -0.002955,          !- Coefficient2 x
  -0.000058,          !- Coefficient3 x**2
  0.025335,           !- Coefficient4 y
  0.000196,           !- Coefficient5 y**2
  -0.000043,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPHeatingEIRFTemp,  !- Name
  0.704658,           !- Coefficient1 Constant
  0.008767,           !- Coefficient2 x
  0.000625,           !- Coefficient3 x**2
  -0.009037,          !- Coefficient4 y
  0.000738,           !- Coefficient5 y**2
  -0.001025,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPHeatingCAPFFF,  !- Name
  0.694045465,      !- Coefficient1 Constant
  0.474207981,      !- Coefficient2 x
  -0.168253446,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  HPHeatingEIRFFF,  !- Name
  2.185418751,      !- Coefficient1 Constant
  -1.942827919,     !- Coefficient2 x
  0.757409168,      !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
   HPHeatPLFFPLR,    !- Name
   0.90,             !- Coefficient1 Constant
   0.10,             !- Coefficient2 x
   0.0,              !- Coefficient3 x**2
   0.0,              !- Minimum Value of x
   1.0;              !- Maximum Value of x
   
!- *************** Low Speed Heating ************
  Curve:Biquadratic,  
  HPLowStageHeatingCAPFTemp,  !- Name
  0.84613,            !- Coefficient1 Constant
  -0.002279,          !- Coefficient2 x
  -0.000047,          !- Coefficient3 x**2
  0.026703,           !- Coefficient4 y
  0.000201,           !- Coefficient5 y**2
  -0.000079,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPLowStageHeatingEIRFTemp,  !- Name
  0.551837,           !- Coefficient1 Constant
  0.02038,            !- Coefficient2 x
  0.000546,           !- Coefficient3 x**2
  -0.009638,          !- Coefficient4 y
  0.000785,           !- Coefficient5 y**2
  -0.00125,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  HPLowStageHeatingCAPFFF,  !- Name
  0.741466907,        !- Coefficient1 Constant
  0.378645444,        !- Coefficient2 x
  -0.119754733,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPLowStageHeatingEIRFFF,  !- Name
  2.153618211,        !- Coefficient1 Constant
  -1.737190609,       !- Coefficient2 x
  0.584269478,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type
 
 
!- *************** High Speed Heating ************
  Curve:Biquadratic,  
  HPHighStageHeatingCAPFTemp,  !- Name
  0.818223,            !- Coefficient1 Constant
  0.001981,            !- Coefficient2 x
  -0.000203,           !- Coefficient3 x**2
  0.028703,            !- Coefficient4 y
  0.000207,            !- Coefficient5 y**2
  -0.000071,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Biquadratic,  
  HPHighStageHeatingEIRFTemp,  !- Name
  0.81584,             !- Coefficient1 Constant
  -0.00615,            !- Coefficient2 x
  0.001021,            !- Coefficient3 x**2
  -0.001301,           !- Coefficient4 y
  0.001083,            !- Coefficient5 y**2
  -0.001487,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageHeatingCAPFFF,  !- Name
  0.76634609,          !- Coefficient1 Constant
  0.32840943,          !- Coefficient2 x
  -0.094701495,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageHeatingEIRFFF,  !- Name
  2.001041353,         !- Coefficient1 Constant
  -1.58869128,         !- Coefficient2 x
  0.587593517,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
  HP2StageHeatingPLFFPLR, !- Name
  0.93,             !- Coefficient1 Constant
  0.07,             !- Coefficient2 x
  0.0,              !- Coefficient3 x**2
  0.0,              !- Minimum Value of x
  1.0;              !- Maximum Value of x
  
!- **************** Low Speed Cooling *********
  
  Curve:Biquadratic,  
  HPLowStageCoolingCAPFTemp,  !- Name
  1.658788,           !- Coefficient1 Constant
  -0.083453,          !- Coefficient2 x
  0.003424,           !- Coefficient3 x**2
  0.002433,           !- Coefficient4 y
  -0.000045,          !- Coefficient5 y**2
  -0.000534,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPLowStageCoolingEIRFTemp,  !- Name
  -0.582916,          !- Coefficient1 Constant
  0.158101,           !- Coefficient2 x
  -0.004398,          !- Coefficient3 x**2
  -0.020335,          !- Coefficient4 y
  0.00108,            !- Coefficient5 y**2
  -0.00064,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type  

  Curve:Quadratic,  
  HPLowStageCoolingCAPFFF,  !- Name
  0.655239515,        !- Coefficient1 Constant
  0.511655216,        !- Coefficient2 x
  -0.166894731,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPLowStageCoolingEIRFFF,  !- Name
  1.639108268,        !- Coefficient1 Constant
  -0.998953996,       !- Coefficient2 x
  0.359845728,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type  
 

!- **************** High Speed Cooling *********
 Curve:Biquadratic,  
  HPHighStageCoolingCAPFTemp,  !- Name
  1.472738,            !- Coefficient1 Constant
  -0.067222,           !- Coefficient2 x
  0.00292,             !- Coefficient3 x**2
  0.000052,            !- Coefficient4 y
  -0.00003,            !- Coefficient5 y**2
  -0.000359,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Biquadratic,  
  HPHighStageCoolingEIRFTemp,  !- Name
  -0.488196,           !- Coefficient1 Constant
  0.099162,            !- Coefficient2 x
  -0.00237,            !- Coefficient3 x**2
  0.019503,            !- Coefficient4 y
  0.00043,             !- Coefficient5 y**2
  -0.001097,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageCoolingCAPFFF,  !- Name
  0.618281092,         !- Coefficient1 Constant
  0.569060264,         !- Coefficient2 x
  -0.187341356,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageCoolingEIRFFF,  !- Name
  1.570774717,         !- Coefficient1 Constant
  -0.914152018,        !- Coefficient2 x
  0.343377302,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  
 
!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
  HP2StageCoolingPLFFPLR, !- Name
  0.93,             !- Coefficient1 Constant
  0.07,             !- Coefficient2 x
  0.0,              !- Coefficient3 x**2
  0.0,              !- Minimum Value of x
  1.0;              !- Maximum Value of x

!- ************ Low Speed Cooling **********
  Curve:Biquadratic,  
  ACLowStageCoolingCAPFTemp,  !- Name
  1.66458,            !- Coefficient1 Constant
  -0.08039,           !- Coefficient2 x
  0.0033,             !- Coefficient3 x**2
  0.00124,            !- Coefficient4 y
  -0.00003,           !- Coefficient5 y**2
  -0.00052,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  ACLowStageCoolingEIRFTemp,  !- Name
  -0.42738,           !- Coefficient1 Constant
  0.14191,            !- Coefficient2 x
  -0.00412,           !- Coefficient3 x**2
  -0.01406,           !- Coefficient4 y
  0.00083,            !- Coefficient5 y**2
  -0.00043,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACLowStageCoolingCAPFFF,  !- Name
  0.65673024,         !- Coefficient1 Constant
  0.516470835,        !- Coefficient2 x
  -0.172887149,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACLowStageCoolingEIRFFF,  !- Name
  1.562945114,        !- Coefficient1 Constant
  -0.791859997,       !- Coefficient2 x
  0.230030877,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type
  
!- ************ High Speed Cooling **********
  Curve:Biquadratic,  
  ACHighStageCoolingCAPFTemp,  !- Name
  1.36788,            !- Coefficient1 Constant
  -0.06257,           !- Coefficient2 x
  0.0028,             !- Coefficient3 x**2
  0.00504,            !- Coefficient4 y
  -0.00007,           !- Coefficient5 y**2
  -0.00045,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  ACHighStageCoolingEIRFTemp,  !- Name
  0.04232,            !- Coefficient1 Constant
  0.07892,            !- Coefficient2 x
  -0.00238,           !- Coefficient3 x**2
  -0.00304,           !- Coefficient4 y
  0.00053,            !- Coefficient5 y**2
  -0.00032,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACHighStageCoolingCAPFFF,  !- Name
  0.690334551,         !- Coefficient1 Constant
  0.464383753,         !- Coefficient2 x
  -0.154507638,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  ACHighStageCoolingEIRFFF,  !- Name
  1.31565404,          !- Coefficient1 Constant
  -0.482467162,        !- Coefficient2 x
  0.166239001,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
    AC2StageCoolingPLFFPLR, !- Name
    0.93,             !- Coefficient1 Constant
    0.07,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x
  
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!- NREL benchmark Cool-PLF-fPLR
Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!- NREL benchmark Cool-CAP-FT
Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- NREL benchmark Cool-EIR-FT
Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Fan curves for multispeed operation
!- From EnergyPlus example files
Curve:Cubic,
    FanEffRatioCurve,        !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
!-  Curve = C1 + C2*x**C3, x = fan speed ratio

  Curve:Exponent,
    FanPowerRatioCurve,      !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 Constant
    3.0,                     !- Coefficient3 Constant
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,        !- Name
    always_avail;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,          	!- Name
    AvailabilityManager:Scheduled,    	!- Availability Manager 1 Object Type
    System availability;        	!- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_FrontRow_BottomFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_BottomFloor,            	!- Name
    living_unit1_FrontRow_BottomFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor,         !- Name
    living_unit1_FrontRow_BottomFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    178.914218510994,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_BottomFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor,	!- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor,      	!- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_BottomFloor,         !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_FrontRow_BottomFloor,          !- Name
    Air Loop Main Branch_unit1_FrontRow_BottomFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_BottomFloor,                        !- Name
    living_unit1_FrontRow_BottomFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}    #temp_vent_cms is set to 0 when using HRV, cannot set vent_cms = 0 since sizing is being used
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
