
!- ---------------------------------------------------------------------------------------------------------
!- The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
!- under contract with the U.S. Department of Energy (DOE).   
!- The purpose of developing these building prototype models is to measure energy saving impacts from 
!- various residential energy codes. Detailed model development descriptions are documented in the following PNNL reports:  
!- 
!- 1. Salcido V.R., Y. Chen, and Y. Xie. 2021. Energy Savings Analysis: 2021 IECC for Residential Buildings. PNNL-31018. Richland, WA: Pacific Northwest National Laboratory.   
!- 2. Taylor T, Mendon V, Zhao M, Liu B. Energy Savings Analysis: 2018 IECC for Residential Buildings. Richland, WA: Pacific Northwest National Laboratory. 
!- 3. Mendon V.V., A. Selvacanabady, M. Zhao, and Z.T. Taylor. 2015. National Cost-Effectiveness Analysis of the Residential Provisions of the 2015 IECC. PNNL-24240. Richland, WA: Pacific Northwest National Laboratory.
!- 4. Lucas R.G., V.V. Mendon, and S. Goel. 2012. Energy Use Savings for a Typical New Residential Dwelling Unit Based on the 2009 and 2012 IECC as Compared to the 2006 IECC. PNNL-SA-88603. Richland, WA: Pacific Northwest National Laboratory.
!- 
!- ---------------------------------------------------------------------------------------------------------

! GPARM parameters as run:
!    ID = US+SF+CZ4A+elecres+crawlspace+IECC_2021
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = Climate Zone 4
!    moisture_regime = Moist
!    humidity_designation = Not Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = Crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2021
!    permits = 953.298654299075
!    vent_fan_efficacy = 1.4
!    cfm25 = 4
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.0792
!    dhw_type = 
!    TEMPLATE_PATH = template/v9.5

 




Version,
    9.5;                     !- Version Identifier
    
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System










!- Geometry from the scalable geometry template



 BuildingSurface:Detailed,
    Inter zone floor 1,  !- Name
    Floor,  !- Surface Type
    Interior Floor,  !- Construction Name
    living_unit1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0,0,2.74390243902439,0,9.09981820971244,2.74390243902439,12.1330909462833,9.09981820971244,2.74390243902439,12.1330909462833,0,2.74390243902439;
    

  BuildingSurface:Detailed,
    ceiling_unit1,  !- Name
    Ceiling,  !- Surface Type
    Interior Ceiling,  !- Construction Name
    living_unit1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    attic_unit1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0,0,5.33536585365854,12.1330909462833,0,5.33536585365854,12.1330909462833,9.09981820971244,5.33536585365854,0,9.09981820971244,5.33536585365854;
    

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
 
  Zone,
    living_unit1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  	  !- Type
    1;    !- Multiplier

  Zone,
    attic_unit1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,     !- Type
    1;    !- Multiplier 
    
    
  Zone,
    crawlspace_unit1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,     !- Type
    1;    !- Multiplier
    


  InternalMass,
    Internalmass_unit1,  !- Name
    InteriorFurnishings,     !- Construction Name
    living_unit1,                 !- Zone Name
    9.89591078066915;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Roof_front_unit1,  !- Name
    Roof,  !- Surface Type
    Exterior Roof,  !- Construction Name
    attic_unit1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0,0,5.33536585365854,12.1330909462833,0,5.33536585365854,12.1330909462833,4.54990910485622,6.6995631975537,0,4.54990910485622,6.6995631975537;

  BuildingSurface:Detailed,
    Roof_back_unit1,  !- Name
    Roof,  !- Surface Type
    Exterior Roof,  !- Construction Name
    attic_unit1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    12.1330909462833,9.09981820971244,5.33536585365854,0,9.09981820971244,5.33536585365854,0,4.54990910485622,6.6995631975537,12.1330909462833,4.54990910485622,6.6995631975537;

  BuildingSurface:Detailed,
    Roof_right_unit1,  !- Name
    Wall,  !- Surface Type
    Gable_end,  !- Construction Name
    attic_unit1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    3,  !- Number of Vertices
    12.1330909462833,0,5.33536585365854,12.1330909462833,9.09981820971244,5.33536585365854,12.1330909462833,4.54990910485622,6.6995631975537;

  BuildingSurface:Detailed,
    Roof_left_unit1,  !- Name
    Wall,  !- Surface Type
    Gable_end,  !- Construction Name
    attic_unit1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    3,  !- Number of Vertices
    0,9.09981820971244,5.33536585365854,0,0,5.33536585365854,0,4.54990910485622,6.6995631975537;
    

BuildingSurface:Detailed,
    Wall_ldf_1.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0.152439024390244,12.1330909462833,0,0.152439024390244,12.1330909462833,0,2.74390243902439,0,0,2.74390243902439;

BuildingSurface:Detailed,
    Wall_sdr_1.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,0.152439024390244,12.1330909462833,9.09981820971244,0.152439024390244,12.1330909462833,9.09981820971244,2.74390243902439,12.1330909462833,0,2.74390243902439;

BuildingSurface:Detailed,
    Wall_ldb_1.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,0.152439024390244,0,9.09981820971244,0.152439024390244,0,9.09981820971244,2.74390243902439,12.1330909462833,9.09981820971244,2.74390243902439;

BuildingSurface:Detailed,
    Wall_sdl_1.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,0.152439024390244,0,0,0.152439024390244,0,0,2.74390243902439,0,9.09981820971244,2.74390243902439;
    
Window,
    Window_ldf_1.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_ldf_1.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height
    
Window,
    Window_ldb_1.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_ldb_1.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    2.74190122145512,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height

Window,
    Window_sdr_1.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_sdr_1.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height

Shading:Overhang,
    Overhang_sdr_1.unit1, 	!- Name
    Window_sdr_1.unit1,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.0152439024390244;	!- Depth
 
Window,
    Window_sdl_1.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_sdl_1.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height


BuildingSurface:Detailed,
    Wall_ldf_2.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.74390243902439,12.1330909462833,0,2.74390243902439,12.1330909462833,0,5.33536585365854,0,0,5.33536585365854;

BuildingSurface:Detailed,
    Wall_sdr_2.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,2.74390243902439,12.1330909462833,9.09981820971244,2.74390243902439,12.1330909462833,9.09981820971244,5.33536585365854,12.1330909462833,0,5.33536585365854;

BuildingSurface:Detailed,
    Wall_ldb_2.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,2.74390243902439,0,9.09981820971244,2.74390243902439,0,9.09981820971244,5.33536585365854,12.1330909462833,9.09981820971244,5.33536585365854;

BuildingSurface:Detailed,
    Wall_sdl_2.unit1,                   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,2.74390243902439,0,0,2.74390243902439,0,0,5.33536585365854,0,9.09981820971244,5.33536585365854;
    
Window,
    Window_ldf_2.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_ldf_2.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height
    
Window,
    Window_ldb_2.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_ldb_2.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    2.74190122145512,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height

Window,
    Window_sdr_2.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_sdr_2.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height

Shading:Overhang,
    Overhang_sdr_2.unit1, 	!- Name
    Window_sdr_2.unit1,	!- Window or door name
    0,			!- Height above window or door
    90,			!- Tilt angle from window/door
    0,			!- Left extension from window/door width
    0,			!- Right extension from window/door width
    0.0152439024390244;	!- Depth
 
Window,
    Window_sdl_2.unit1,	!- Name
    Exterior Window,  !- Construction Name
    Wall_sdl_2.unit1,	!- Building Surface Name
    ,		!- Frame and divider Name
    1,		!- Multiplier
    1,	!- Starting X coordinate
    0.914634146341463,	!- Starting Z coordinate
    2.70719591738945,	!- Length
    1.52439024390244;	!- Height


BuildingSurface:Detailed,
    Floor_unit1,  !- Name
    Floor,  !- Surface Type
    Exterior Floor,  !- Construction Name
    living_unit1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    crawlspace_unit1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0,0,0.152439024390244,0,9.09981820971244,0.152439024390244,12.1330909462833,9.09981820971244,0.152439024390244,12.1330909462833,0,0.152439024390244;    
    
    
BuildingSurface:Detailed,
    BGWall_upper_ldf,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,12.1330909462833,0,0,12.1330909462833,0,0.152439024390244,0,0,0.152439024390244;

BuildingSurface:Detailed,
    BGWall_lower_ldf,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Ground,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,  		     !- Sun Exposure
    NoWind,       	     !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-0.457317073170732,12.1330909462833,0,-0.457317073170732,12.1330909462833,0,0,0,0,0;
    
BuildingSurface:Detailed,
    BGWall_upper_sdr,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,0,12.1330909462833,9.09981820971244,0,12.1330909462833,9.09981820971244,0.152439024390244,12.1330909462833,0,0.152439024390244;
    
BuildingSurface:Detailed,
    BGWall_lower_sdr,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Ground,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,-0.457317073170732,12.1330909462833,9.09981820971244,-0.457317073170732,12.1330909462833,9.09981820971244,0,12.1330909462833,0,0;
        
BuildingSurface:Detailed,
    BGWall_upper_ldb,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,0,0,9.09981820971244,0,0,9.09981820971244,0.152439024390244,12.1330909462833,9.09981820971244,0.152439024390244;
    
BuildingSurface:Detailed,
    BGWall_lower_ldb,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Ground,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,-0.457317073170732,0,9.09981820971244,-0.457317073170732,0,9.09981820971244,0,12.1330909462833,9.09981820971244,0;

BuildingSurface:Detailed,
    BGWall_upper_sdl,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,0,0,0,0,0,0,0.152439024390244,0,9.09981820971244,0.152439024390244;    
    
BuildingSurface:Detailed,
    BGWall_lower_sdl,                  !- Name
    Wall,                    !- Surface Type
    Crawl Wall,           !- Construction Name
    crawlspace_unit1,              !- Zone Name
    Ground,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,-0.457317073170732,0,0,-0.457317073170732,0,0,0,0,9.09981820971244,0;        

    
  BuildingSurface:Detailed,
    Extfloor_unit1,  !- Name
    Floor,  !- Surface Type
    Interior Floor,  !- Construction Name
    crawlspace_unit1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0,0,-0.457317073170732,0,9.09981820971244,-0.457317073170732,12.1330909462833,9.09981820971244,-0.457317073170732,12.1330909462833,0,-0.457317073170732;

    
Door,
    Door_ldb_unit1,	!- Name
    Exterior Door,   	!- Construction Name
    Wall_ldb_1.unit1,	!- Building Surface Name
    1,		!- Multiplier
    0.5,	!- Starting X coordinate
    0,	!- Starting Z coordinate
    1.74190122145513,	!- Length
    2.13414634146341;	!- Height
    




!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowShadingControl,
    Shades-living_unit1,     !- Name
    living_unit1,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_1.unit1,      !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,      !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,      !- Fenestration Surface 3 Name
    Window_sdl_1.unit1,      !- Fenestration Surface 4 Name
    Window_ldf_2.unit1,      !- Fenestration Surface 5 Name
    Window_ldb_2.unit1,      !- Fenestration Surface 6 Name
    Window_sdr_2.unit1,      !- Fenestration Surface 7 Name
    Window_sdl_2.unit1;      !- Fenestration Surface 8 Name

!- Consolidated wall and floor materials from consolidated.materials.template..













!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    US+SF+CZ4A+elecres+crawlspace+IECC_2021,                	!- Name
    0,      	!- North Axis {deg}
    Suburbs,                 	!- Terrain
    0.04,                    	!- Loads Convergence Tolerance Value
    0.4,                     	!- Temperature Convergence Tolerance Value {deltaC}
    FullExterior, 		!- Solar Distribution
    25,                      	!- Maximum Number of Warmup Days
    6;                      	!- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                  !- Algorithm
 
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Weather_file = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:


! Water mains temperature object created by:
! ./tools/bin/stat2idf ./tools/epw//USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.stat 
!
Site:WaterMainsTemperature,
Correlation,	!- Calculation method
, 		!- Temperature schedule name
12.4666666666667, !- Annual average outdoor air temperature {C}
25.2;	!- Maximum difference in monthly average outdoor air temperatures {C}


! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! ./tools/bin/ddy2idf ./tools/epw//USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!
Site:Location,
   New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,     !- Site:Location Name
      40.66,     !- Latitude {N+ S-}
     -73.80,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       7.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.541,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.800;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual
     

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type
    
ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00174682444444444,
    Until: 2:00,0.000794011111111111,
    Until: 3:00,0.000476406666666667,
    Until: 4:00,0.000794011111111111,
    Until: 5:00,0.00222323111111111,
    Until: 6:00,0.00825771555555556,
    Until: 7:00,0.0187386622222222,
    Until: 8:00,0.01857986,
    Until: 9:00,0.0150862111111111,
    Until: 10:00,0.0117513644444444,
    Until: 11:00,0.00952813333333333,
    Until: 12:00,0.00746370444444444,
    Until: 13:00,0.00539927555555556,
    Until: 14:00,0.00460526444444444,
    Until: 15:00,0.00412885777777778,
    Until: 16:00,0.00397005555555556,
    Until: 17:00,0.00476406666666667,
    Until: 18:00,0.00619328666666667,
    Until: 19:00,0.00666969333333333,
    Until: 20:00,0.00666969333333333,
    Until: 21:00,0.00666969333333333,
    Until: 22:00,0.00651089111111111,
    Until: 23:00,0.00460526444444444,
    Until: 24:00,0.00333484666666667;


Schedule:Compact,
    BA_bath_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.000163090909090909,
    Until: 2:00,8.15454545454545e-05,
    Until: 3:00,8.15454545454545e-05,
    Until: 4:00,8.15454545454545e-05,
    Until: 5:00,0.000163090909090909,
    Until: 6:00,0.000387340909090909,
    Until: 7:00,0.000937772727272727,
    Until: 8:00,0.00118240909090909,
    Until: 9:00,0.0013455,
    Until: 10:00,0.00118240909090909,
    Until: 11:00,0.000937772727272727,
    Until: 12:00,0.000713522727272727,
    Until: 13:00,0.000631977272727273,
    Until: 14:00,0.000468886363636364,
    Until: 15:00,0.000468886363636364,
    Until: 16:00,0.000468886363636364,
    Until: 17:00,0.000795068181818182,
    Until: 18:00,0.000937772727272727,
    Until: 19:00,0.00156975,
    Until: 20:00,0.00203863636363636,
    Until: 21:00,0.00203863636363636,
    Until: 22:00,0.00156975,
    Until: 23:00,0.0013455,
    Until: 24:00,0.000795068181818182;
    
Schedule:Compact,
    BA_sink_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00387388596491228,
    Until: 2:00,0.00193694298245614,
    Until: 3:00,0.00138353070175439,
    Until: 4:00,0.00138353070175439,
    Until: 5:00,0.00193694298245614,
    Until: 6:00,0.00498071052631579,
    Until: 7:00,0.0116216578947368,
    Until: 8:00,0.0171557807017544,
    Until: 9:00,0.0182626052631579,
    Until: 10:00,0.0171557807017544,
    Until: 11:00,0.0149421315789474,
    Until: 12:00,0.0138353070175439,
    Until: 13:00,0.013558600877193,
    Until: 14:00,0.0124517763157895,
    Until: 15:00,0.0118983640350877,
    Until: 16:00,0.011344951754386,
    Until: 17:00,0.0132818947368421,
    Until: 18:00,0.017985899122807,
    Until: 19:00,0.0207529605263158,
    Until: 20:00,0.0190927236842105,
    Until: 21:00,0.01577225,
    Until: 22:00,0.0132818947368421,
    Until: 23:00,0.0110682456140351,
    Until: 24:00,0.00747106578947368;

!
!- *** Occupancy and Lighting factors taken from NREL benchmark model ***
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingDay,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

!- Calculated based on occupancy sensor and motion 
!- sensor savings from HMG analysis as detailed
!- in the kWhcalculation spreadsheet

Schedule:Day:Hourly,
LightingDay_EELighting_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.065170403,!- Hour 1
0.065170403,!- Hour 2
0.065170403,!- Hour 3
0.065170403,!- Hour 4
0.195511208,!- Hour 5
0.407315016,!- Hour 6
0.456192818,!- Hour 7
0.407315016,!- Hour 8
0.179218607,!- Hour 9
0.122194505,!- Hour 10
0.122194505,!- Hour 11
0.122194505,!- Hour 12
0.122194505,!- Hour 13
0.122194505,!- Hour 14
0.122194505,!- Hour 15
0.211803808,!- Hour 16
0.456192818,!- Hour 17
0.635411425,!- Hour 18
0.855361533,!- Hour 19
0.947933128,!- Hour 20
0.947933128,!- Hour 21
0.716874428,!- Hour 22
0.399168715,!- Hour 23
0.162926006;!- Hour 24

Schedule:Day:Hourly,
LightingDay_EELighting_Garage_OccSensors,!- Name
Fraction,!- Schedule Type Limits Name
0.048125,!- Hour 1
0.048125,!- Hour 2
0.048125,!- Hour 3
0.048125,!- Hour 4
0.144375,!- Hour 5
0.30078125,!- Hour 6
0.336875,!- Hour 7
0.30078125,!- Hour 8
0.13234375,!- Hour 9
0.090234375,!- Hour 10
0.090234375,!- Hour 11
0.090234375,!- Hour 12
0.090234375,!- Hour 13
0.090234375,!- Hour 14
0.090234375,!- Hour 15
0.15640625,!- Hour 16
0.336875,!- Hour 17
0.46921875,!- Hour 18
0.631640625,!- Hour 19
0.7,!- Hour 20
0.7,!- Hour 21
0.529375,!- Hour 22
0.294765625,!- Hour 23
0.1203125;!- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                	!- Schedule Type Limits Name
    1,                  	!- Hour 1
    1,                  	!- Hour 2
    1,                  	!- Hour 3
    1,                  	!- Hour 4
    1,                  	!- Hour 5
    1,                		!- Hour 6
    0,                  	!- Hour 7
    0,                		!- Hour 8
    0,                		!- Hour 9
    0,               		!- Hour 10
    0,               		!- Hour 11
    0,              		!- Hour 12
    0,               		!- Hour 13
    0,               		!- Hour 14
    0,               		!- Hour 15
    0,                		!- Hour 16
    0,                  	!- Hour 17
    0,                		!- Hour 18
    1,               		!- Hour 19
    1,                		!- Hour 20
    1,                       	!- Hour 21
    1,                  	!- Hour 22
    1,               		!- Hour 23
    1;                 		!- Hour 24



Schedule:Day:Hourly,
    LightingDay_EELighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                	!- Hour 20
    1,                       !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24


Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24
    
Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,              !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115858456545258,       !- Hour 1
    0.0514758745041469,      !- Hour 2
    0.0385691669671833,      !- Hour 3
    0.0257379372520738,      !- Hour 4
    0.0257379372520738,      !- Hour 5
    0.0772138117562207,      !- Hour 6
    0.154503101334295,       !- Hour 7
    0.23179239091237,       !- Hour 8
    0.437922322394519,       !- Hour 9
    0.489398196898665,       !- Hour 10
    0.425015614857555,       !- Hour 11
    0.360633032816445,       !- Hour 12
    0.309081680490443,       !- Hour 13
    0.347726325279481,       !- Hour 14
    0.28334374323837,       !- Hour 15
    0.270437035701407,       !- Hour 16
    0.28334374323837,       !- Hour 17
    0.373464262531554,       !- Hour 18
    0.656883483591778,       !- Hour 19
    0.837199999999997,        !- Hour 20
    0.682621420843852,       !- Hour 21
    0.502304904435629,       !- Hour 22
    0.334819617742518,       !- Hour 23
    0.23179239091237;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.124134060584205,        !- Hour 1
    0.0551527226830148,      !- Hour 2
    0.0413241074648395,      !- Hour 3
    0.0275763613415074,      !- Hour 4
    0.0275763613415074,      !- Hour 5
    0.0827290840245222,      !- Hour 6
    0.165539037143888,       !- Hour 7
    0.248348990263252,       !- Hour 8
    0.469202488279841,       !- Hour 9
    0.524355210962856,       !- Hour 10
    0.455373873061666,       !- Hour 11
    0.386392535160476,       !- Hour 12
    0.331158943382618,       !- Hour 13
    0.3725639199423,        !- Hour 14
    0.303582582041111,       !- Hour 15
    0.289753966822935,       !- Hour 16
    0.303582582041111,       !- Hour 17
    0.400140281283808,        !- Hour 18
    0.703803732419762,       !- Hour 19
    0.897,                       !- Hour 20
    0.731380093761269,       !- Hour 21
    0.538183826181031,       !- Hour 22
    0.358735304724125,       !- Hour 23
    0.248348990263252;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0796474528960224,      !- Hour 1
    0.0637009071877185,      !- Hour 2
    0.0318078157711097,      !- Hour 3
    0.0318078157711097,      !- Hour 4
    0.0637009071877185,      !- Hour 5
    0.0955939986043261,       !- Hour 6
    0.191187997208654,       !- Hour 7
    0.414354361479414,       !- Hour 8
    0.62157418004187,        !- Hour 9
    0.7332,       !- Hour 10
    0.717253454291697,       !- Hour 11
    0.637520725750175,       !- Hour 12
    0.573734542916957,       !- Hour 13
    0.510033635729239,       !- Hour 14
    0.446247452896022,       !- Hour 15
    0.414354361479414,       !- Hour 16
    0.430300907187718,       !- Hour 17
    0.414354361479414,       !- Hour 18
    0.414354361479414,       !- Hour 19
    0.414354361479414,       !- Hour 20
    0.414354361479414,       !- Hour 21
    0.398407815771109,       !- Hour 22
    0.270920725750174,       !- Hour 23
    0.143433635729239;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0974410327983253,       !- Hour 1
    0.0779319609211445,       !- Hour 2
    0.038913817166783,      !- Hour 3
    0.038913817166783,      !- Hour 4
    0.0779319609211445,       !- Hour 5
    0.116950104675506,       !- Hour 6
    0.233900209351012,       !- Hour 7
    0.506922889043964,       !- Hour 8
    0.760436496859734,       !- Hour 9
    0.897,                       !- Hour 10
    0.877490928122819,       !- Hour 11
    0.779945568736915,        !- Hour 12
    0.701909281228193,       !- Hour 13
    0.623977320307048,       !- Hour 14
    0.545941032798325,       !- Hour 15
    0.506922889043964,       !- Hour 16
    0.526431960921144,       !- Hour 17
    0.506922889043964,       !- Hour 18
    0.506922889043964,       !- Hour 19
    0.506922889043964,       !- Hour 20
    0.506922889043964,       !- Hour 21
    0.487413817166783,       !- Hour 22
    0.331445568736915,        !- Hour 23
    0.175477320307048;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24



Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.160052687884461,       !- Hour 1
    0.0767484287242575,      !- Hour 2
    0.0575330636533838,      !- Hour 3
    0.0575330636533838,      !- Hour 4
    0.0767484287242575,      !- Hour 5
    0.204926216902916,       !- Hour 6
    0.480271095212623,       !- Hour 7
    0.704412677186414,       !- Hour 8
    0.742843407328163,       !- Hour 9
    0.697969878309708,       !- Hour 10
    0.614778650708746,       !- Hour 11
    0.563462322813587,       !- Hour 12
    0.550689756619418,       !- Hour 13
    0.512259026477668,       !- Hour 14
    0.467385497459214,       !- Hour 15
    0.486600862530089,       !- Hour 16
    0.544246957742712,       !- Hour 17
    0.736400608451458,        !- Hour 18
    0.84525,       !- Hour 19
    0.781274137469912,       !- Hour 20
    0.640323783097085,       !- Hour 21
    0.544246957742712,       !- Hour 22
    0.44828316394758,       !- Hour 23
    0.307332809574753;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.169851832040653,        !- Hour 1
    0.0814473121155389,      !- Hour 2
    0.0610554961219577,      !- Hour 3
    0.0610554961219577,      !- Hour 4
    0.0814473121155389,      !- Hour 5
    0.217472719978604,       !- Hour 6
    0.509675447980744,       !- Hour 7
    0.747539983952929,       !- Hour 8
    0.788323615940091,       !- Hour 9
    0.74070272800214,       !- Hour 10
    0.652418159935812,       !- Hour 11
    0.597960016047071,       !- Hour 12
    0.58440545600428,       !- Hour 13
    0.543621824017117,       !- Hour 14
    0.496000936079166,       !- Hour 15
    0.516392752072746,       !- Hour 16
    0.57756820005349,       !- Hour 17
    0.781486359989302,       !- Hour 18
    0.897,                       !- Hour 19
    0.829107247927254,       !- Hour 20
    0.679527280021396,       !- Hour 21
    0.57756820005349,       !- Hour 22
    0.47572907194437,        !- Hour 23
    0.326149104038513;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.076044361285933,      !- Hour 1
    0.0345332539547544,      !- Hour 2
    0.0242088790610646,      !- Hour 3
    0.0345332539547544,      !- Hour 4
    0.0968355162442594,        !- Hour 5
    0.366693315189659,       !- Hour 6
    0.837199999999997,        !- Hour 7
    0.830293349209049,        !- Hour 8
    0.674644497363497,       !- Hour 9
    0.529320020411635,       !- Hour 10
    0.425506650790951,        !- Hour 11
    0.335577785337642,       !- Hour 12
    0.242159993196122,       !- Hour 13
    0.207555536655894,       !- Hour 14
    0.179857730906617,       !- Hour 15
    0.186764381697567,       !- Hour 16
    0.214462187446844,       !- Hour 17
    0.27676444973635,       !- Hour 18
    0.300973328797414,       !- Hour 19
    0.300973328797414,       !- Hour 20
    0.297484402109202,       !- Hour 21
    0.290577751318252,       !- Hour 22
    0.207555536655894,       !- Hour 23
    0.148742201054601;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0814761013777853,      !- Hour 1
    0.0369999149515223,      !- Hour 2
    0.0259380847082837,      !- Hour 3
    0.0369999149515223,      !- Hour 4
    0.103752338833135,       !- Hour 5
    0.392885694846062,       !- Hour 6
    0.897,                       !- Hour 7
    0.889600017009696,       !- Hour 8
    0.722833390032318,       !- Hour 9
    0.56712859329818,       !- Hour 10
    0.455899982990304,       !- Hour 11
    0.359547627147474,       !- Hour 12
    0.259457135567274,       !- Hour 13
    0.222380932131315,        !- Hour 14
    0.19270471168566,       !- Hour 15
    0.200104694675966,       !- Hour 16
    0.229780915121619,       !- Hour 17
    0.296533339003232,       !- Hour 18
    0.322471423711515,       !- Hour 19
    0.322471423711515,       !- Hour 20
    0.318733287974145,       !- Hour 21
    0.311333304983841,       !- Hour 22
    0.222380932131315,        !- Hour 23
    0.159366643987073;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0492758944582015,      !- Hour 1
    0.0246379472291013,       !- Hour 2
    0.0246379472291013,       !- Hour 3
    0.0246379472291013,       !- Hour 4
    0.0492758944582015,      !- Hour 5
    0.123189736145504,       !- Hour 6
    0.295719195628041,       !- Hour 7
    0.369633037315344,       !- Hour 8
    0.418908931773546,       !- Hour 9
    0.369633037315344,       !- Hour 10
    0.295719195628041,       !- Hour 11
    0.221741525061908,       !- Hour 12
    0.197103577832807,       !- Hour 13
    0.147827683374605,       !- Hour 14
    0.147827683374605,       !- Hour 15
    0.147827683374605,       !- Hour 16
    0.24644330116984,       !- Hour 17
    0.295719195628041,       !- Hour 18
    0.492886602339681,       !- Hour 19
    0.640714285714285,       !- Hour 20
    0.640714285714285,       !- Hour 21
    0.492886602339681,       !- Hour 22
    0.418908931773546,       !- Hour 23
    0.24644330116984;       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0689862522414824,      !- Hour 1
    0.0344931261207412,       !- Hour 2
    0.0344931261207412,       !- Hour 3
    0.0344931261207412,       !- Hour 4
    0.0689862522414824,      !- Hour 5
    0.172465630603706,       !- Hour 6
    0.414006873879259,       !- Hour 7
    0.517486252241482,       !- Hour 8
    0.586472504482965,       !- Hour 9
    0.517486252241482,       !- Hour 10
    0.414006873879259,       !- Hour 11
    0.310438135086671,       !- Hour 12
    0.27594500896593,       !- Hour 13
    0.206958756724447,       !- Hour 14
    0.206958756724447,       !- Hour 15
    0.206958756724447,       !- Hour 16
    0.345020621637776,       !- Hour 17
    0.414006873879259,       !- Hour 18
    0.690041243275553,       !- Hour 19
    0.897,                       !- Hour 20
    0.897,                       !- Hour 21
    0.690041243275553,       !- Hour 22
    0.586472504482965,       !- Hour 23
    0.345020621637776;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24




Schedule:Day:Hourly,
    WinterLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24
	
Schedule:Day:Hourly,
    SummerLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24



Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1


Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;      !- Schedule:Day Name 1
    
Schedule:Week:Compact,
    ExteriorLightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;      !- Schedule:Day Name 1






!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,         !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
    
Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                		!- Schedule Type Limits Name
    ExteriorLightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
    
Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,              !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
 
    
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4
!- New shading schedules per IECC 2012...ref Bob email dtd. 3rd November...

Schedule:Compact,
    shading_2012iecc,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0;

!- Shade-drapes schedule changed per IECC 2009
Schedule:Compact,
    shading_2009iecc,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48;                      !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value
Schedule:Constant,
    SinkSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value



!- Material properties for the consolidated insulation-framing objects defined in consolidated.materials.template...

!- Sheathing insulation and framing material: R5
 Material, 
 sheathing_consol_layer, !Name 
 Rough,!- Roughness
 0.031115, !- Thickness {m}
 0.035329, !- Conductivity {W/m-K}
 20.1, !- Density {kg/m3}
 1465.415; !- Specific Heat {J/kg-K}

!- Ceiling insulation and framing material: R60; Insulation Grade: 1;
 Material, 
 ceil_consol_layer,!Name 
 Rough,!- Roughness
 0.444461299067702, !- Thickness {m}
 0.0617176, !- Conductivity {W/m-K}
 41.9286, !- Density {kg/m3}
 776.25126; !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R19; Insulation Grade: 1;
 Material, 
 floor_consol_layer, !Name 
 Rough,!- Roughness
 0.1397, !- Thickness {m}
 0.0491038947368421, !- Conductivity {W/m-K}
 55.074, !- Density {kg/m3}
 916.9311; !- Specific Heat {J/kg-K}

!- bsmtwall insulation and framing material: R0.0001
 Material, 
 bsmtwall_consol_layer, !Name 
 Rough,!- Roughness
 0.000254, !- Thickness {m}
 10.84384, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}

!- crawlwall insulation and framing material: R0.0001
 Material, 
 crawlwall_consol_layer, !Name 
 Rough,!- Roughness
 0.000254, !- Thickness {m}
 10.84384, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}


!- Exterior wall consolidated layer properties based on construction... 
!- Default is wood-framed wall
!- Assembly: Wood_R21_R5_exterior_5.5_na_16_Sh_n_G; Framing Fraction: 0.25; Insulation Grade: 1;

Construction,
Exterior Wall,
syn_stucco,
sheathing_consol_layer,
OSB_7/16in,
wall_consol_layer,
Drywall_1/2in;

!- wall insulation and framing material: R21
 Material, 
 wall_consol_layer, !Name 
 Rough,!- Roughness
 0.1397, !- Thickness {m}
 0.057165, !- Conductivity {W/m-K}
 120.801, !- Density {kg/m3}
 1036.25775; !- Specific Heat {J/kg-K}




!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                   !- Roughness
    7.93953E-03,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance
    
Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                     !- Solar Absorptance	

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    cement_stucco,              !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,    	     !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58	   ,         !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    syn_stucco,              !- Name	# VM: Used perlite plaster from 2009 HOF, Table 4, chp 26 and back-calculated thickness to meet R0.2 based on Reid's note dtd. 3/28/2013
    MediumSmooth,            !- Roughness
    0.3048E-02,    	     !- Thickness {m}
    8.65E-02,                   !- Conductivity {W/m-K}
    400	   ,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K} # VM: Kept sp.heat same as cement_stucco due to lack of data
    
Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,            !- Roughness
    0.0111125,       		!- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough	,            !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0422695734864227,               !- Thickness {m}			# back calculating to yield reqd. U
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    Gyp_board_1/2in,       !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                  !- Roughness
    0.12;    !- Thermal Resistance {m2-K/W}..1 inch air gap in vented walls..

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}
    
Material:AirGap,
3/4in_air_space,           !- Name
0.08513;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)

Material:AirGap,
3/4in_Reflective_air_space,           !- Name
0.246554;       !- Thermal Resistance {m2-K/W} http://www.maconline.org/tech/design/cavity2web.pdf (adjusted to 3/4 in)
    
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,                !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,              !- Outside Layer
    Drywall_1/2in;           !- Layer 2
    
Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;              !- Layer 2

Construction,
    fndn_roof,              !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;             !- Layer 3
    


Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3



Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Gable_end,               !- Name
    cement_stucco,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer
    
Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer


Construction,
    crawl wall,              !- Name
    Concrete_4in;            !- Layer 3


    


!- Window Glass properties based on IECC window U requirement...
!-----------------------------------------------------------------------
 WindowMaterial:SimpleGlazingSystem,
   Glass,                      !Name
   1.70358,                !U-Factor {W/m2-K}
   0.3344,               !Solar Heat Gain Coefficient
   0.88;                       !Visible Transmittance
!-----------------------------------------------------------------------


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
    gtp_control,             !- Name
    no,             !- Run Basement Preprocessor
    yes;             !- Run Slab Preprocessor




!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow 
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: NovemberIndoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       			!- RINS: R value of under slab insulation {m2-K/W}
    0,                       			!- DINS: Width of strip of under slab insulation {m}
    0,       			!- RVINS: R value of vertical insulation {m2-K/W}
    0.6,       !- ZVINS: Depth of vertical insulation {m}
    0;			!- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========


GroundHeatTransfer:Slab:EquivalentSlab,
    2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}

    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution:
    15;                      !- IYRS: Maximum number of yearly iterations:


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:MATLPROPS ===========

GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========
!- $r_bsmtwall_SI = $r_bsmtwall/5.6786;
!- 0.0001;

GroundHeatTransfer:Basement:Insulation,
    1.76099742894375e-05,   		!- REXT: R Value of any exterior insulation {m2-K/W} # Rvalue has to be > 0
    True;                   		!- INSFULL: Flag: Is the wall fully insulated?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========


GroundHeatTransfer:Basement:EquivSlab,
    2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    				!- EquivSizing: Flag


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}
    


!- Process internal gains from the appliances.template..

ElectricEquipment,
dishwasher1,
living_unit1,
DishWasher,
EquipmentLevel,
65.698787492023,
,,
0.15,
0.6,
0.25,
dishwasher;

ElectricEquipment,
refrigerator1,
living_unit1,
Refrigerator,
EquipmentLevel,
91.0575745202123,
,,
0,
1,
0,
refrigerator;

ElectricEquipment,
clotheswasher1,
living_unit1,
ClothesWasher,
EquipmentLevel,
28.4784377542718,
,,
0,
0.8,
0.2,
clotheswasher;

ElectricEquipment,
electric_dryer1,
living_unit1,
ClothesDryer,
EquipmentLevel,
213.064557285022,
,,
0.05,
0.15,
0.8,
electric_dryer;

ElectricEquipment,
electric_range1,
living_unit1,
CookingRange,
EquipmentLevel,
248.154224774405,
,,
0.3,
0.4,
0.3,
electric_range;

ElectricEquipment,
television1,
living_unit1,
InteriorLighting,
EquipmentLevel,
0,
,,
0,
1,
0,
television;

ElectricEquipment,
electric_mels1,
living_unit1,
MiscPlugLoad,
EquipmentLevel,
567.464237516869,
,,
0.06,
0.69,
0.25,
electric_mels;

ElectricEquipment,
IECC_Adj1,         !- Name
living_unit1,      !- Zone or ZoneList Name
 MiscPlugLoad,            !- Schedule Name
Watts/Area,          	 !- Design Level Calculation Method
,        		 !- Design Level {W}
1.54356736989469,      !- Watts per Zone Floor Area {W/m2}
,                        !- Watts per Person {W/Person}
0.0624390461422629,      !- Fraction Latent
0.41190936353998,        !- Fraction Radiant
0.251045347957769,       !- Fraction Lost
IECC_adj;                !- End-Use Subcategory

	


!- HVAC System definition from hvac.afn.tmpl...




!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Constant,
    boiler_setpt,            !- Name
    Temperature,             !- Schedule Type Limits Name
    80;                      !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,     !- Name
    Temperature,             !- Schedule Type Limits Name
    50;                      !- Hourly Value

Schedule:Compact,
    dhw_setpt_hpwh,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    44;                      !- Field 4

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value
    
Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    1;                      !- Field 4

Schedule:Compact,
    always_off,           !- Name
    On/Off,                 !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    0;                      !- Field 4


Schedule:Compact,
    heating_sch_HRef,           !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00,          !- Field 3
    20;             	   !- Field 4      # RESNET Std 3-14

Schedule:Compact,
    cooling_sch_HRef,            !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    25.55;                  !- Field 4	   # RESNET Std 3-14

 
Schedule:Compact,
    heating_sch,           !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00,          !- Field 3
    22.2222222222223;             	   !- Field 4      # IECC 2009

Schedule:Compact,
    cooling_sch,            !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,           !- Field 3
    23.888888888889;                  !- Field 4	   # IECC 2009 


Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,                	!- Heating Setpoint Temperature Schedule Name
    cooling_sch;                	!- Cooling Setpoint Temperature Schedule Name
!- HPWH curves taken from E+ example file.
!- Heating Capacity as a Function of Temperature Curve (Air Wet-bulb T, Condenser Water Inlet T)
!- Colmac HPA 2000 Air Source Heat Pump Water Heater
!- Rating point: 29.4 C (85 F) Entering Air Dry-bulb Temperature
!-               22.2 C (72 F) Entering Air Wet-bulb Temperature
!-               56.7 C (132.2 F) Entering Condenser Water Temperature
!- Capacity = 17028.6 W (58117 BTUH) water heating capacity
!- COP      = 3.37 W/W (12.21 BTUH/W) water heating efficiency
!


  Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

  Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
	
Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

   
 Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
  
Curve:Biquadratic,
    Defrost_EIR_FT,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield 
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is 
! what we limit ourselves to in terms of multispeed DX equipment) per 
! the E+ version 8.0 I/O reference Page 1301.

Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- These coefficients were taken directly from the report below. For further details users may need 
!- to refer this report. 

!- D. Cutler, J. Winkler, N. Kruis, and C. Christensen
!- National Renewable Energy Laboratory
!- M. Brandemuehl
!- University of Colorado
!
!- Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations
!
!- Technical Report
!- NREL/TP-5500-56354
!- January 2013
! 
!
!- Air Conditioner Performance Curves were taken from: Tables 9, 10, 16 and 17:

!- ************ Single Speed Cooling **********
Curve:Biquadratic,  
  ACCoolingCAPFTemp,  !- Name
  1.5509,             !- Coefficient1 Constant
  -0.07505,           !- Coefficient2 x
  0.0031,             !- Coefficient3 x**2
  0.0024,             !- Coefficient4 y
  -0.00005,           !- Coefficient5 y**2
  -0.00043,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

 Curve:Biquadratic,  
  ACCoolingEIRFTemp,  !- Name
  -0.30428,           !- Coefficient1 Constant
  0.11805,            !- Coefficient2 x
  -0.00342,           !- Coefficient3 x**2
  -0.00626,           !- Coefficient4 y
  0.0007,             !- Coefficient5 y**2
  -0.00047,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  ACCoolingCAPFFF,  !- Name
  0.718605468,      !- Coefficient1 Constant
  0.410099989,      !- Coefficient2 x
  -0.128705457,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  ACCoolingEIRFFF,  !- Name
  1.32299905,       !- Coefficient1 Constant
  -0.477711207,     !- Coefficient2 x
  0.154712157,      !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type
  
!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
    ACCoolingPLFFPLR, !- Name
    0.90,             !- Coefficient1 Constant
    0.10,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x

!- Heat Pump Performance Curves were taken from: Tables 14, 15, 18 and 19:

!- ************ Single Speed Cooling **********
  Curve:Biquadratic,  
  HPCoolingCAPFTemp,  !- Name
  1.55736,            !- Coefficient1 Constant
  -0.074448,          !- Coefficient2 x
  0.003099,           !- Coefficient3 x**2
  0.00146,            !- Coefficient4 y
  -0.000041,          !- Coefficient5 y**2
  -0.000427,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPCoolingEIRFTemp,  !- Name
  -0.350448,          !- Coefficient1 Constant
  0.11681,            !- Coefficient2 x
  -0.0034,            !- Coefficient3 x**2
  -0.001226,          !- Coefficient4 y
  0.000601,           !- Coefficient5 y**2
  -0.000467,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  HPCoolingCAPFFF,  !- Name
  0.718664047,      !- Coefficient1 Constant
  0.41797409,       !- Coefficient2 x
  -0.136638137,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  HPCoolingEIRFFF,  !- Name
  1.143487507,      !- Coefficient1 Constant
  -0.13943972,      !- Coefficient2 x
  -0.004047787,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 
  
  Curve:Quadratic,
   HPCOOLPLFFPLR,    !- Name
   0.90,             !- Coefficient1 Constant
   0.10,             !- Coefficient2 x
   0.0,              !- Coefficient3 x**2
   0.0,              !- Minimum Value of x
   1.0;              !- Maximum Value of x

!- ************ Single Speed Heating **********

  Curve:Biquadratic,  
  HPHeatingCAPFTemp,  !- Name
  0.876825,           !- Coefficient1 Constant
  -0.002955,          !- Coefficient2 x
  -0.000058,          !- Coefficient3 x**2
  0.025335,           !- Coefficient4 y
  0.000196,           !- Coefficient5 y**2
  -0.000043,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPHeatingEIRFTemp,  !- Name
  0.704658,           !- Coefficient1 Constant
  0.008767,           !- Coefficient2 x
  0.000625,           !- Coefficient3 x**2
  -0.009037,          !- Coefficient4 y
  0.000738,           !- Coefficient5 y**2
  -0.001025,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPHeatingCAPFFF,  !- Name
  0.694045465,      !- Coefficient1 Constant
  0.474207981,      !- Coefficient2 x
  -0.168253446,     !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type

  Curve:Quadratic,  
  HPHeatingEIRFFF,  !- Name
  2.185418751,      !- Coefficient1 Constant
  -1.942827919,     !- Coefficient2 x
  0.757409168,      !- Coefficient3 x**2
  0,                !- Minimum Value of x
  1.5,              !- Maximum Value of x
  0,                !- Minimum Curve Output
  2,                !- Maximum Curve Output
  Dimensionless,    !- Input Unit Type for X
  Dimensionless;    !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
   HPHeatPLFFPLR,    !- Name
   0.90,             !- Coefficient1 Constant
   0.10,             !- Coefficient2 x
   0.0,              !- Coefficient3 x**2
   0.0,              !- Minimum Value of x
   1.0;              !- Maximum Value of x
   
!- *************** Low Speed Heating ************
  Curve:Biquadratic,  
  HPLowStageHeatingCAPFTemp,  !- Name
  0.84613,            !- Coefficient1 Constant
  -0.002279,          !- Coefficient2 x
  -0.000047,          !- Coefficient3 x**2
  0.026703,           !- Coefficient4 y
  0.000201,           !- Coefficient5 y**2
  -0.000079,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPLowStageHeatingEIRFTemp,  !- Name
  0.551837,           !- Coefficient1 Constant
  0.02038,            !- Coefficient2 x
  0.000546,           !- Coefficient3 x**2
  -0.009638,          !- Coefficient4 y
  0.000785,           !- Coefficient5 y**2
  -0.00125,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type
  
  Curve:Quadratic,  
  HPLowStageHeatingCAPFFF,  !- Name
  0.741466907,        !- Coefficient1 Constant
  0.378645444,        !- Coefficient2 x
  -0.119754733,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPLowStageHeatingEIRFFF,  !- Name
  2.153618211,        !- Coefficient1 Constant
  -1.737190609,       !- Coefficient2 x
  0.584269478,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type
 
 
!- *************** High Speed Heating ************
  Curve:Biquadratic,  
  HPHighStageHeatingCAPFTemp,  !- Name
  0.818223,            !- Coefficient1 Constant
  0.001981,            !- Coefficient2 x
  -0.000203,           !- Coefficient3 x**2
  0.028703,            !- Coefficient4 y
  0.000207,            !- Coefficient5 y**2
  -0.000071,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Biquadratic,  
  HPHighStageHeatingEIRFTemp,  !- Name
  0.81584,             !- Coefficient1 Constant
  -0.00615,            !- Coefficient2 x
  0.001021,            !- Coefficient3 x**2
  -0.001301,           !- Coefficient4 y
  0.001083,            !- Coefficient5 y**2
  -0.001487,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageHeatingCAPFFF,  !- Name
  0.76634609,          !- Coefficient1 Constant
  0.32840943,          !- Coefficient2 x
  -0.094701495,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageHeatingEIRFFF,  !- Name
  2.001041353,         !- Coefficient1 Constant
  -1.58869128,         !- Coefficient2 x
  0.587593517,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
  HP2StageHeatingPLFFPLR, !- Name
  0.93,             !- Coefficient1 Constant
  0.07,             !- Coefficient2 x
  0.0,              !- Coefficient3 x**2
  0.0,              !- Minimum Value of x
  1.0;              !- Maximum Value of x
  
!- **************** Low Speed Cooling *********
  
  Curve:Biquadratic,  
  HPLowStageCoolingCAPFTemp,  !- Name
  1.658788,           !- Coefficient1 Constant
  -0.083453,          !- Coefficient2 x
  0.003424,           !- Coefficient3 x**2
  0.002433,           !- Coefficient4 y
  -0.000045,          !- Coefficient5 y**2
  -0.000534,          !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  HPLowStageCoolingEIRFTemp,  !- Name
  -0.582916,          !- Coefficient1 Constant
  0.158101,           !- Coefficient2 x
  -0.004398,          !- Coefficient3 x**2
  -0.020335,          !- Coefficient4 y
  0.00108,            !- Coefficient5 y**2
  -0.00064,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type  

  Curve:Quadratic,  
  HPLowStageCoolingCAPFFF,  !- Name
  0.655239515,        !- Coefficient1 Constant
  0.511655216,        !- Coefficient2 x
  -0.166894731,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  HPLowStageCoolingEIRFFF,  !- Name
  1.639108268,        !- Coefficient1 Constant
  -0.998953996,       !- Coefficient2 x
  0.359845728,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type  
 

!- **************** High Speed Cooling *********
 Curve:Biquadratic,  
  HPHighStageCoolingCAPFTemp,  !- Name
  1.472738,            !- Coefficient1 Constant
  -0.067222,           !- Coefficient2 x
  0.00292,             !- Coefficient3 x**2
  0.000052,            !- Coefficient4 y
  -0.00003,            !- Coefficient5 y**2
  -0.000359,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Biquadratic,  
  HPHighStageCoolingEIRFTemp,  !- Name
  -0.488196,           !- Coefficient1 Constant
  0.099162,            !- Coefficient2 x
  -0.00237,            !- Coefficient3 x**2
  0.019503,            !- Coefficient4 y
  0.00043,             !- Coefficient5 y**2
  -0.001097,           !- Coefficient6 x*y
  0,                   !- Minimum Value of x
  50,                  !- Maximum Value of x
  0,                   !- Minimum Value of y
  50,                  !- Maximum Value of y
  0,                   !- Minimum Curve Output
  5,                   !- Maximum Curve Output
  Temperature,         !- Input Unit Type for X
  Temperature,         !- Input Unit Type for Y
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageCoolingCAPFFF,  !- Name
  0.618281092,         !- Coefficient1 Constant
  0.569060264,         !- Coefficient2 x
  -0.187341356,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  HPHighStageCoolingEIRFFF,  !- Name
  1.570774717,         !- Coefficient1 Constant
  -0.914152018,        !- Coefficient2 x
  0.343377302,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  
 
!- Part Load Fraction curve as a function of Part Load Ratio is default curve 
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
  HP2StageCoolingPLFFPLR, !- Name
  0.93,             !- Coefficient1 Constant
  0.07,             !- Coefficient2 x
  0.0,              !- Coefficient3 x**2
  0.0,              !- Minimum Value of x
  1.0;              !- Maximum Value of x

!- ************ Low Speed Cooling **********
  Curve:Biquadratic,  
  ACLowStageCoolingCAPFTemp,  !- Name
  1.66458,            !- Coefficient1 Constant
  -0.08039,           !- Coefficient2 x
  0.0033,             !- Coefficient3 x**2
  0.00124,            !- Coefficient4 y
  -0.00003,           !- Coefficient5 y**2
  -0.00052,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  ACLowStageCoolingEIRFTemp,  !- Name
  -0.42738,           !- Coefficient1 Constant
  0.14191,            !- Coefficient2 x
  -0.00412,           !- Coefficient3 x**2
  -0.01406,           !- Coefficient4 y
  0.00083,            !- Coefficient5 y**2
  -0.00043,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACLowStageCoolingCAPFFF,  !- Name
  0.65673024,         !- Coefficient1 Constant
  0.516470835,        !- Coefficient2 x
  -0.172887149,       !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACLowStageCoolingEIRFFF,  !- Name
  1.562945114,        !- Coefficient1 Constant
  -0.791859997,       !- Coefficient2 x
  0.230030877,        !- Coefficient3 x**2
  0,                  !- Minimum Value of x
  1.5,                !- Maximum Value of x
  0,                  !- Minimum Curve Output
  2,                  !- Maximum Curve Output
  Dimensionless,      !- Input Unit Type for X
  Dimensionless;      !- Output Unit Type
  
!- ************ High Speed Cooling **********
  Curve:Biquadratic,  
  ACHighStageCoolingCAPFTemp,  !- Name
  1.36788,            !- Coefficient1 Constant
  -0.06257,           !- Coefficient2 x
  0.0028,             !- Coefficient3 x**2
  0.00504,            !- Coefficient4 y
  -0.00007,           !- Coefficient5 y**2
  -0.00045,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Biquadratic,  
  ACHighStageCoolingEIRFTemp,  !- Name
  0.04232,            !- Coefficient1 Constant
  0.07892,            !- Coefficient2 x
  -0.00238,           !- Coefficient3 x**2
  -0.00304,           !- Coefficient4 y
  0.00053,            !- Coefficient5 y**2
  -0.00032,           !- Coefficient6 x*y
  0,                  !- Minimum Value of x
  50,                 !- Maximum Value of x
  0,                  !- Minimum Value of y
  50,                 !- Maximum Value of y
  0,                  !- Minimum Curve Output
  5,                  !- Maximum Curve Output
  Temperature,        !- Input Unit Type for X
  Temperature,        !- Input Unit Type for Y
  Dimensionless;      !- Output Unit Type

  Curve:Quadratic,  
  ACHighStageCoolingCAPFFF,  !- Name
  0.690334551,         !- Coefficient1 Constant
  0.464383753,         !- Coefficient2 x
  -0.154507638,        !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type

  Curve:Quadratic,  
  ACHighStageCoolingEIRFFF,  !- Name
  1.31565404,          !- Coefficient1 Constant
  -0.482467162,        !- Coefficient2 x
  0.166239001,         !- Coefficient3 x**2
  0,                   !- Minimum Value of x
  1.5,                 !- Maximum Value of x
  0,                   !- Minimum Curve Output
  2,                   !- Maximum Curve Output
  Dimensionless,       !- Input Unit Type for X
  Dimensionless;       !- Output Unit Type  

!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354 

  Curve:Quadratic,
    AC2StageCoolingPLFFPLR, !- Name
    0.93,             !- Coefficient1 Constant
    0.07,             !- Coefficient2 x
    0.0,              !- Coefficient3 x**2
    0.0,              !- Minimum Value of x
    1.0;              !- Maximum Value of x
  
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!- NREL benchmark Cool-PLF-fPLR
Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!- NREL benchmark Cool-CAP-FT
Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- NREL benchmark Cool-EIR-FT
Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    House AirflowNetwork,    !- Name
    MultizoneWithDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- Height Selection for Local Wind Speed Calculation
    LOWRISE,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ,                       !- Initialization Type
    0.001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    0.00001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    0,       !- Convergence Acceleration Limit {dimensionless}
    0,           !- Azimuth Angle of Long Axis of Building {deg}
    0.75,   !- Ratio of Building Width Along Short Axis to Width Along Long Axis
	,                        !- Height Dependence of External Node Temperature
    ,                        !- Solver
    Yes;                     !- Allow Unsupported Zone Equipment

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    System availability,        !- Name
    always_avail;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    availability list,          	!- Name
    AvailabilityManager:Scheduled,    	!- Availability Manager 1 Object Type
    System availability;        	!- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:EFFECTIVELEAKAGEAREA ===========

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LongWall,                   !- Name
    0.00340012477060435,           !- Effective Leakage Area {m2}
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_ShortWall,                   !- Name
    0.00255009357795326,           !- Effective Leakage Area {m2}
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,                   !- Name
    0.011939399618037,           !- Effective Leakage Area {m2}
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,                   !- Name
    0.00001,           !- Effective Leakage Area {m2}
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,                  !- Name
    0.37,    		!- Effective Leakage Area {m2}	# modulated to yield 4.6 ach across the board...
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,                  !- Name
    0.37,    			!- Effective Leakage Area {m2}	# dummy 
    1.15,                          !- Discharge Coefficient {dimensionless}
    4,                          !- Reference Pressure Difference {Pa}
    0.65;                       !- Air Mass Flow Exponent {dimensionless}
    
   
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:LEAKAGERATIO ===========

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak,                 	!- Name
    0.0396,       	!- Effective Leakage Ratio {dimensionless} # 9% return leak..BA Benchmark 2010 Table 6/Pg 11
    0.56034,          		!- Maximum Flow Rate {m3/s}
    25,                         	!- Reference Pressure Difference {Pa}
    0.65;                       	!- Air Mass Flow Exponent {dimensionless}
    
AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak,                 	!- Name
    0.0396,       	!- Effective Leakage Ratio {dimensionless} # 1% return leak..BA Benchmark 2010 Table 6/Pg 11
    0.56034,          		!- Maximum Flow Rate {m3/s}
    25,                         	!- Reference Pressure Difference {Pa}
    0.65;                       	!- Air Mass Flow Exponent {dimensionless}


AirflowNetwork:MultiZone:Zone,
    crawlspace_unit1,         !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name


AirflowNetwork:MultiZone:Surface,
    BGWall_upper_ldf, !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BGWall_upper_ldb, !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BGWall_upper_sdl, !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BGWall_upper_sdr, !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name



!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1,            	!- Name
    living_unit1,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


AirflowNetwork:MultiZone:Zone,
    living_unit1,           !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

!- ZoneInfiltration:EffectiveLeakageArea,
!-    Living_ShermanGrimsrud_unit1,         !- Name
!-    living_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    357.402730122675,                     !- Effective Air Leakage Area {cm2}
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- ZoneInfiltration:EffectiveLeakageArea,
!-    AtticVent_unit1,         !- Name
!-    attic_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    0.37,                     !- Effective Air Leakage Area {cm2}	# 1/300 for ceiling area converted to sq. cm
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient

AirflowNetwork:MultiZone:Zone,
    attic_unit1,            !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name
    
AirflowNetwork:MultiZone:Surface,
    Roof_front_unit1,       !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_back_unit1,        !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_right_unit1,       !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_left_unit1,        !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name
    

AirflowNetwork:MultiZone:Surface,
    Floor_unit1,            !- Surface Name
    ZoneLeak_Floor,                !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- ZoneInfiltration:EffectiveLeakageArea,
!-    CrawlVent_unit1,         !- Name
!-    crawlspace_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    0.37,                     !- Effective Air Leakage Area {cm2}	# Set same as attic vent
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient




AirflowNetwork:MultiZone:Surface,
    ceiling_unit1,       !- Surface Name
    ZoneLeak_Ceiling,                !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode


AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.unit1,       !- Surface Name
    ZoneLeak_LongWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.unit1,       !- Surface Name
    ZoneLeak_LongWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.unit1,       !- Surface Name
    ZoneLeak_ShortWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

 
AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.unit1,       !- Surface Name
    ZoneLeak_ShortWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode
 
    

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_2.unit1,       !- Surface Name
    ZoneLeak_LongWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_2.unit1,       !- Surface Name
    ZoneLeak_LongWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

 
AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,       !- Surface Name
    ZoneLeak_ShortWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_2.unit1,       !- Surface Name
    ZoneLeak_ShortWall,                !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode    



! AirflowNetwork:MultiZone:Surface,
!    Wall_sdr_2.unit1,       !- Surface Name
!    Zone Exhaust Fan_unit1,                !- Leakage Component Name
!    ,                        !- External Node Name
!    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
!    Constant;                !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:ZONEEXHAUSTFAN ===========
!
! AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
!    Zone Exhaust Fan_unit1,        !- Name
!    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
!    0.667;                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:NODE ===========

AirflowNetwork:Distribution:Node,
    EquipmentInletNode_unit1,!- Name
    Zone Equipment Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    SplitterNode_unit1,      !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,!- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode_unit1,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Name
    Zone Inlet Node_unit1 ATInlet,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}
	
AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1,  !- Name
    Zone Inlet Node_unit1,   !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneOutletNode_unit1,    !- Name
    Zone Outlet node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    ZoneReturnNode_unit1,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MixerNode_unit1,         !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainReturnNode_unit1,    !- Name
    Return Air Mixer Outlet_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    MainInletNode_unit1,     !- Name
    Air Loop Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    FanOutletNode_unit1,     !- Name
    Cooling Coil Air Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    HeatingInletNode_unit1,  !- Name
    Heating Coil Air Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
    HeatingOutletNode_unit1, !- Name
    Air Loop Outlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:DUCT ===========

AirflowNetwork:Distribution:Component:Duct,
    MainTrunk_unit1,        !- Name
    2.0,                     !- Duct Length {m}
    0.591921113608382,                  !- Hydraulic Diameter {m}
    0.275216110019646,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,    	     !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply_unit1,       !- Name
    15,           !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    10,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,    	     !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
	
AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2_unit1 ATInlet Duct,       !- Name
    0.0001,           !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,    	     !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn_unit1,        !- Name
    8.0,                     !- Duct Length {m}
    0.529430338938287,                    !- Hydraulic Diameter {m}
    0.220172888015717,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    9,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct_unit1,!- Name
    0.1,                     !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,    	     !- OverallHeat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    MainReturn_unit1,       !- Name
    1.0,                     !- Duct Length {m}
    0.529430338938287,          !- Hydraulic Diameter {m}
    0.220172888015717,          !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn_unit1,    !- Name
    0.1,                     !- Duct Length {m}
    0.529430338938287,          !- Hydraulic Diameter {m}
    0.220172888015717,          !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply_unit1,    !- Name
    0.1,                     !- Duct Length {m}
    0.591921113608382,          !- Hydraulic Diameter {m}
    0.275216110019646,          !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,              !- OverallHeat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:Fan ===========

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan_unit1,       !- Fan Name
    Fan:OnOff;               !- Supply Fan Object Type


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:COIL ===========

AirflowNetwork:Distribution:Component:Coil,
    DX Cooling Coil_unit1,                   !- Coil Name
    Coil:Cooling:DX:SingleSpeed,              !- Coil Object Type
    0.1,                                      !- Air Path Length {m}
    1.000;                                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:Coil,   
    Main electric Heating Coil_unit1,
    Coil:Heating:electric,
    0.1,
    1.000;


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:LINKAGE ===========     


AirflowNetwork:Distribution:Linkage,
    MainSupplyLink_unit1,    !- Name
    EquipmentInletNode_unit1,!- Node 1 Name
    SplitterNode_unit1,      !- Node 2 Name
    MainTrunk_unit1,         !- Component Name
    attic_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink_unit1,    !- Name
    SplitterNode_unit1,      !- Node 1 Name
    ZoneSupplyNode_unit1,    !- Node 2 Name
    ZoneSupply_unit1,        !- Component Name
    attic_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1 ATInlet,   !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1,  !- Node 2 Name
    ZoneSupplyLink2_unit1 ATInlet Duct,        !- Component Name
    attic_unit1;             !- Thermal Zone Name
	
AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1,   !- Name
    ZoneSupplyNode_unit1,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1 ATInlet,  !- Node 2 Name
    ZoneSupply_unit1,        !- Component Name
    attic_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink_unit1,  !- Name
    ZoneSupplyRegisterNode_unit1,  !- Node 1 Name
    living_unit1,            !- Node 2 Name
    ZoneConnectionDuct_unit1;!- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink_unit1,  !- Name
    living_unit1,            !- Node 1 Name
    ZoneOutletNode_unit1,    !- Node 2 Name
    ZoneConnectionDuct_unit1;!- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1_unit1,   !- Name
    Zoneoutletnode_unit1,    !- Node 1 Name
    ZoneReturnNode_unit1,    !- Node 2 Name
    ZoneReturn_unit1,        !- Component Name
    crawlspace_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2_unit1,   !- Name
    ZoneReturnNode_unit1,    !- Node 1 Name
    MixerNode_unit1,         !- Node 2 Name
    ZoneReturn_unit1,        !- Component Name
    crawlspace_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    MainReturnLink_unit1,    !- Name
    MixerNode_unit1,         !- Node 1 Name
    MainReturnNode_unit1,    !- Node 2 Name
    MainReturn_unit1,        !- Component Name
    crawlspace_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink_unit1,  !- Name
    MainReturnNode_unit1,    !- Node 1 Name
    MainInletNode_unit1,     !- Node 2 Name
    AirLoopReturn_unit1;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink_unit1,     !- Name
    MainInletNode_unit1,      !- Node 1 Name
    FanOutletNode_unit1,     !- Node 2 Name
    Supply Fan_unit1;        !- Component Name

AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink_unit1,   !- Name
    FanOutletNode_unit1,     !- Node 1 Name
    HeatingInletNode_unit1,  !- Node 2 Name
    DX Cooling Coil_unit1;   !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink_unit1,  !- Name
    HeatingOutletNode_unit1, !- Node 1 Name
    EquipmentInletNode_unit1,!- Node 2 Name
    AirLoopSupply_unit1;     !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,                          							
    HeatingInletNode_unit1,  
    HeatingOutletNode_unit1,
    Main electric Heating Coil_unit1;
    

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink_unit1,       	!- Name
    ZoneSupplyNode_unit1,           	!- Node 1 Name
    attic_unit1,      		!- Node 2 Name 
    SupplyLeak;               		!- Component Name
    
AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink_unit1,      	!- Name
    crawlspace_unit1,     		!- Node 1 Name 
    ZoneReturnNode_unit1,          	!- Node 2 Name
    ReturnLeak;              		!- Component Name


AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1,           	!- Zone Supply Air Node Name
    autosize,                   	!- Maximum Air Flow Rate {m3/s}
	,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,	!- Name
    Zone Equipment Inlet Node_unit1,  	!- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,      	!- Name
    Return Air Mixer Outlet_unit1,    	!- Outlet Node Name
    Zone Outlet Node_unit1;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,         !- Name
    Return Air Mixer Outlet_unit1,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1,          !- Name
    Air Loop Main Branch_unit1;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,                        !- Name
    living_unit1,                        !- Zone or ZoneList Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    0.6,                       !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0283168464628752;               !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,     !- Name
    always_avail,             	!- Availability Schedule Name
    autosize,                   !- Gross Rated Total Cooling Capacity {W}
    autosize,                   !- Gross Rated Sensible Heat Ratio
    4.06853019625951,               !- Gross Rated Cooling COP {W/W}
    autosize,                   !- Rated Air Flow Rate {m3/s}
    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1,!- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,!- Air Outlet Node Name

     
    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,              !- Part Load Fraction Correlation Curve Name
    ;														!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Supply Fan_unit1,          !- Name
    always_avail,             	!- Availability Schedule Name
    0.50054,             !- Fan Total Efficiency   #From the study from Dave...
    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
    autosize,                   !- Maximum Flow Rate {m3/s}
    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
    1,                          !- Motor In Airstream Fraction
    air loop inlet node_unit1,        !- Air Inlet Node Name
    cooling coil air inlet node_unit1,!- Air Outlet Node Name
    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                    !- End-Use Subcategory

! Fan:ZoneExhaust,
!    Zone Exhaust Fan_unit1,        !- Name
!    always_avail,            !- Availability Schedule Name
!    0.6,                       !- Fan Total Efficiency
!    0.00001,                    !- Pressure Rise {Pa}
!    0.000001,    !- Maximum Flow Rate {m3/s}
!    Zone Exhaust Node_unit1,  !- Air Inlet Node Name
!    zone exhaust fan outlet nodes_unit1,  !- Air Outlet Node Name
!    Ventilation,                 !- End-Use Subcategory
!    ,                        !- Flow Fraction Schedule Name
!    Decoupled;               !- System Availability Manager Coupling Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Central System_unit1, !- Name
    ,                           !- Controller List Name
    availability list,      	!- Availability Manager List Name
    autosize,                   !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1,   !- Branch List Name
    ,                           !- Connector List Name
    Air Loop Inlet Node_unit1,        !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;       !- Supply Side Outlet Node Names


		!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

		AirLoopHVAC:UnitaryHeatCool,
		    ACandF_unit1,                     	!- Name
		    always_avail,             		!- Availability Schedule Name
		    air loop inlet node_unit1,        	!- Unitary System Air Inlet Node Name
		    air loop outlet node_unit1,       	!- Unitary System Air Outlet Node Name
		    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
		    80,                         	!- Maximum Supply Air Temperature {C}
		    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1,                     	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,            		!- Supply Fan Object Type
		    Supply Fan_unit1,                 	!- Supply Fan Name
		    BlowThrough,                	!- Fan Placement
		    Coil:Heating:electric, 	!- Heating Coil Object Type
		    Main electric Heating Coil_unit1,    !- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1,            	!- Cooling Coil Name
		    None;                       	!- Dehumidification Control Type
		    
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch_unit1,       	!- Name
    ,                           	!- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,	!- Component 1 Object Type
    ACandF_unit1,                     	!- Component 1 Name
    Air Loop Inlet Node_unit1,        	!- Component 1 Inlet Node Name
    Air loop outlet node_unit1;       	!- Component 1 Outlet Node Name
    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:electric, 
Main electric heating coil_unit1,	!- Name
always_avail,               		!- Availability Schedule Name
1,          			!- Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1,    	!- Air Inlet Node Name
air loop outlet node_unit1;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1;!- Node or NodeList Name 1
	

			NodeList,
			    Zone Inlet Nodes_unit1,        	!- Name
			    Zone Inlet Node_unit1,         	!- Node 1 Name
				HPWH Zone Inlet Node_unit1,		!- Node 2 Name
			    OA Inlet Node_unit1;         	!- Node 3 Name

		ZoneHVAC:EquipmentList,
		    ZoneEquipment_unit1,     !- Name
		    SequentialLoad,          !- Load Distribution Scheme
		    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
		    ZoneDirectAir_unit1 ADU,     !- Zone Equipment 1 Name
		    3,                       !- Zone Equipment 1 Cooling Sequence
		    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
		    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
		    Water Heater_unit1,  !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!			Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!			Zone Exhaust Fan_unit1,        !- Zone Equipment 2 Name
!			4,                       !- Zone Equipment 2 Cooling Sequence
!			4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
			ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 2 Object Type
			ERV_unit1,                     !- Zone Equipment 2 Name
			2,                       !- Zone Equipment 2 Cooling Sequence
			2,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
		

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

			ZoneHVAC:EnergyRecoveryVentilator,
			    ERV_unit1,                     !- Name
			    always_avail,            !- Availability Schedule Name
			    OA_Heat_Recovery_Unit1,  !- Heat Exchanger Name
			    0.0283168464628752,       !- Supply Air Flow Rate {m3/s}
			    0.0283168464628752,       !- Exhaust Air Flow Rate {m3/s}
			    OASupplyFan_unit1,       !- Supply Air Fan Name
			    OAExhaustFan_unit1;      !- Exhaust Air Fan Name

			Fan:OnOff,
			    OASupplyFan_unit1,       !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}
			    0.0283168464628752,       !- Maximum Flow Rate {m3/s}
			    1,                       !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    OA fan inlet node_unit1, !- Air Inlet Node Name
			    OA inlet node_unit1,     !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;           !- End-Use Subcategory

			Fan:OnOff,
			    OAExhaustFan_unit1,      !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}	
			    0.0283168464628752,       !- Maximum Flow Rate {m3/s}
			    1,                     !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    ERVexhaustnode_unit1,    !- Air Inlet Node Name
			    exhaust outlet node_unit1,  !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;          !- End-Use Subcategory

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

			ZoneHVAC:AirDistributionUnit,
				ZoneDirectAir_unit1 ADU,  !- Name
				Zone Inlet Node_unit1,  !- Air Distribution Unit Outlet Node Name
				AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
				ZoneDirectAir_unit1;  !- Air Terminal Name
				

			!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

			HeatExchanger:AirToAir:SensibleAndLatent,
			    OA_Heat_Recovery_Unit1,  !- Name
			    always_off,            !- Availability Schedule Name
			    0.0283168464628752,       !- Nominal Supply Air Flow Rate {m3/s}
			    0.65,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
			    0.65,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
			    outdoor air node_unit1,  !- Supply Air Inlet Node Name
			    OA fan inlet node_unit1, !- Supply Air Outlet Node Name
			    Zone Exhaust Node_unit1, !- Exhaust Air Inlet Node Name
			    ERVexhaustnode_unit1,    !- Exhaust Air Outlet Node Name
			    0,                       !- Nominal Electric Power {W}
			    No,                      !- Supply Air Outlet Temperature Control
			    Plate,                   !- Heat Exchanger Type
			    None,                    !- Frost Control Type
			    -16.8333337792644,       !- Threshold Temperature {C}
			    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
			    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
			    No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1,            !- Zone Name
		    ZoneEquipment_unit1,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1,         !- Zone Air Node Name
		    Zone Outlet Node_unit1;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1,  !- Name
		    Zone Exhaust Node_unit1,   !- Node 1 Name
		    Zone Exhaust Node1_unit1;  !- Node 2 Name			
			




!- DHW pipe network...


  

	Material,
	    Pipe Insulation,         !- Name
	    VeryRough,               !- Roughness
	    0.0127032520325203,  !- Thickness {m}
	    0.03317175,          !- Conductivity {W/m-K}
	    91.0,                    !- Density {kg/m3}
	    836.0,                   !- Specific Heat {J/kg-K}
	    0.9,                     !- Thermal Absorptance
	    0.5,                     !- Solar Absorptance
	    0.5;                     !- Visible Absorptance
	    

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1,     !- Name
	    living_unit1,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    3,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1, 	!- Name
	    living_unit1,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.05216214401829,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1, !- Name
	    living_unit1,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.478467682251396,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    43.2424607481559,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.16294617434682,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1,          !- Component 1 Name
	    Mains Inlet Node_unit1,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit1,               !- Component 1 Name
	    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit1; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit1,             !- Component 1 Name
	    Water Shower Inlet Node_unit1, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit1;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit1,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit1,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit1,               !- Component 1 Name
	    Water Bath Inlet Node_unit1,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1,     !- Name
	    Mains Inlet Branch_unit1,      !- Branch 1 Name
	    Water Heater Branch_unit1,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1,     !- Name
	    DHW Demand Inlet Branch_unit1, !- Branch 1 Name
	    Water Sink Branch_unit1,       !- Branch 2 Name
	    Water Shower Branch_unit1,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1, !- Branch 5 Name
	    Water Bath Branch_unit1,       !- Branch 6 Name
	    Mains Makeup Branch_unit1;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1,     !- Name
	    DHW Demand Inlet Branch_unit1, !- Inlet Branch Name
	    Water Sink Branch_unit1,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1,     !- Name
	    Mains Inlet Branch_unit1,      !- Inlet Branch Name
	    Water Heater Branch_unit1;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1,        !- Name
	    Mains Makeup Branch_unit1,     !- Outlet Branch Name
	    Water Sink Branch_unit1,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1,        !- Name
	    DHW Supply Outlet Branch_unit1,!- Outlet Branch Name
	    Water Heater Branch_unit1;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1,          !- Name
	    Mains Inlet Node_unit1,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit1,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    3,                       !- Number of Bedrooms
	    3;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit1,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		electricity,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit1,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit1,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit1,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit1,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit1,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit1,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit1,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit1,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit1,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit1,                       !- Tank Name
		Water Heater use inlet node_unit1,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit1,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit1,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit1,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit1,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit1,  !- Component 1 Name
		Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit1,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit1, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit1,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit1;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
	    Mains Makeup Node_unit1;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1,         !- Name
	    DHW Demand Inlet Node_unit1,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.6219189818e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    6.36685353e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1,               !- Name
	    Water Sink Inlet Node_unit1,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1,             !- Name
	    Water Shower Inlet Node_unit1, !- Inlet Node Name
	    Water Shower Outlet Node_unit1,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1,       !- Name
	    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1,          !- Name
	    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1,               !- Name
	    Water Bath Inlet Node_unit1,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1;                   !- Water Use Equipment 1 Name
	




Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion


Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate ,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate ,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy ,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Exterior Lights Electric Consumption ,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,               !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,       !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6


    
! GPARM parameters as run:
!    ID = US+SF+CZ4A+elecres+crawlspace+IECC_2021
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = 4
!    moisture_regime = A
!    humidity_designation = 
!    tropical_designation = 
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2021
!    permits = 953.298654299075
!    vent_fan_efficacy = 2.8
!    cfm25 = 4
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.0792
!    dhw_type = heatpump
!    TEMPLATE_PATH = template/v9.5

! Default values:
!    ach50 = 3
!    afue = 1
!    heating_coil = 
!    heating_fuel = electricity
!    hspf = 
!    leakage_ratio = 0.0792
!    seer = 
!    system = acandfurnace
!    ua_si = 2.07415438466871

! GPARM computed values:
!    cfa_per_unit = 2376
!    efficacy_ratio_cfl = 0.272727272727273
!    efficacy_ratio_inc = 1
!    efficacy_ratio_led = 0.230769230769231
!    efficacy_ratio_lf = 0.170454545454545
!    ela = 55.3975339640825
!    f_cfl_hw = 0.2
!    f_inc_hw = 0
!    f_led_hw = 0.8
!    f_lf_hw = 0
!    gtp_filename = 
!    internal_gains = 86760.8
!    internal_gains_W = 1059.19523390956
!    internal_gains_kWhyr = 9278.55024904776
!    long_dim = 
!    ltg_exterior = 189.401978076923
!    ltg_exterior_benchmark = 344.52
!    ltg_garage = 21.9902447552448
!    ltg_garage_benchmark = 40
!    ltg_hardwired = 713.272060441958
!    ltg_hw_benchmark = 1297.4336
!    ltg_plugin = 324.3584
!    ltg_plugin_benchmark = 324.3584
!    n_bedrooms = 3
!    n_ppl = 3
!    short_dim = 
!    window_area = 355.236927696469

! Code requirements: IECC_2021
!    r_bsmtwall = 13
!    r_ceiling = 60
!    r_crawlwall = 13
!    r_floor = 19
!    r_masswall = 5
!    r_sheathing = 5
!    r_slab = 10
!    r_wall = 20
!    shgc_skylight = 0.4
!    shgc_window = 0.4
!    u_skylight = 0.55
!    u_window = 0.3
! GPARM parameters as run:
!    ID = US+SF+CZ4A+elecres+crawlspace+IECC_2021
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = 4
!    moisture_regime = A
!    humidity_designation = 
!    tropical_designation = 
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2021
!    permits = 953.298654299075
!    vent_fan_efficacy = 2.8
!    cfm25 = 4
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.0792
!    dhw_type = heatpump
!    TEMPLATE_PATH = template/v9.5

! =====================================================
!           Report on template variables
! 
! -----------------------------
! Variables changed in template:
! -----------------------------
! 
! ERRNO:  'Inappropriate ioctl for device' --> ''
! EXTENDED_OS_ERROR:  'Inappropriate ioctl for device' --> ''
! OS_ERROR:  'Inappropriate ioctl for device' --> ''
! climate_zone:  'Climate Zone 4' --> '4'
! dhw_type:  '' --> 'heatpump'
! fndn_type:  'Crawlspace' --> 'crawlspace'
! humidity_designation:  'Not Warm-Humid' --> ''
! moisture_regime:  'Moist' --> 'A'
! tropical_designation:  'Not Tropical' --> ''
! vent_fan_efficacy:  '1.4' --> '2.8'
! 
! ---------------------------------
! New variables created in template:
! ---------------------------------
! 
! BGWall_const:  'Crawl Wall'
! LPD_hardwired:  '1.05216214401829'
! LPD_plugin:  '0.478467682251396'
! SAF:  '1'
! SAF_ext:  '1'
! SAF_gar:  '1'
! S_overhang:  '0.0152439024390244'
! S_overhang_pf:  '0.01'
! ach50:  '3'
! afue:  '1'
! aspect_ratio:  '1.33333333333333'
! atticvent:  '0.37'
! atticvent_cm2:  '3700'
! bare_masonry:  'no'
! base_watts:  '400'
! bath_gpm:  '4.4'
! bath_peak_flow:  '0.00027764'
! bldg_azimuth:  '0'
! branch_tag:  'AirLoopHVAC:UnitaryHeatCool'
! ceil_area:  '110.408921933086'
! ceil_insulation:  'fiberglass_blown'
! ceiling_framing_fraction:  '0.07'
! ceiling_ht:  '2.59146341463415'
! cfa_per_unit:  '2376'
! cfa_per_unit_sqmt:  '220.817843866171'
! cfa_total:  '2376'
! cfa_total_sqmt:  '220.817843866171'
! clotheswasher_peak_flow:  '1.6219189818e-06'
! concrete_density:  '135'
! cond_crawlspace:  'no'
! conv_accel_limit:  '0'
! cooling_setpt:  '75'
! cop_cooling:  '4.06853019625951'
! cop_heating:  '3.69308080013886'
! crawlvent:  '0.37'
! daily_bath_gal:  '6'
! daily_shower_gal:  '23.9'
! daily_sink_gal:  '21.1'
! dday_sched_type:  'annual'
! dhw_heater_control:  'Cycle'
! dhw_heater_eff:  '1'
! dhw_multiplier:  '0.897'
! dhw_pipe_const:  'Insulated pipe'
! dhw_pipe_loc_unit:  'living_unit1'
! dhw_savings_factor:  '0.103'
! dhw_savings_mult:  '1'
! dhw_setpt_sch:  'dhw_setpt_hpwh'
! dhw_source_fuel:  'electricity'
! dhw_tank_loss_SI:  '0.730336050939686'
! dhw_tank_size:  '52'
! dhw_tank_size_SI:  '0.196841372'
! dishwasher_peak_flow:  '6.36685353e-07'
! door_area:  '3.71747211895911'
! door_ht:  '2.13414634146341'
! door_ldb_l:  '1.74190122145513'
! door_t:  '0.0422695734864227'
! duct_loc:  'attic'
! ef:  '2'
! efficacy_ratio_cfl:  '0.272727272727273'
! efficacy_ratio_inc:  '1'
! efficacy_ratio_led:  '0.230769230769231'
! efficacy_ratio_lf:  '0.170454545454545'
! ela:  '55.3975339640825'
! ela_ceil:  '0.011939399618037'
! ela_floor:  '0.011939399618037'
! ela_longdim_wall:  '0.00340012477060435'
! ela_shortdim_wall:  '0.00255009357795326'
! ela_sqcm:  '357.402730122675'
! ela_sqm:  '0.0357402730122675'
! erv:  'no'
! estar_appl:  'none'
! ext_ltg_control:  ''
! ext_ltg_sch:  'ExteriorLighting'
! ext_wall_type:  'wood_framed'
! f_cfl_ext:  '0.2'
! f_cfl_gar:  '0.2'
! f_cfl_hw:  '0.2'
! f_inc_ext:  '0'
! f_inc_gar:  '0'
! f_inc_hw:  '0'
! f_led_ext:  '0.8'
! f_led_gar:  '0.8'
! f_led_hw:  '0.8'
! f_lf_ext:  '0'
! f_lf_gar:  '0'
! f_lf_hw:  '0'
! facade_watts:  '63.975'
! fan_eff:  '0.58'
! fan_power_per_ton:  '112'
! fan_total_eff:  '0.50054'
! floor_area:  '110.408921933086'
! fndn_type_unit:  'crawlspace_unit1'
! fndn_zone:  'crawlspace'
! fndn_zone_unit:  'crawlspace_unit1'
! force_other_fndn_R0:  'yes'
! foundn_depth:  '0.609756097560976'
! fraction_ceil_under_attic:  '0.7'
! framing:  'hardwood'
! furred_framing_fraction:  '0.25'
! gain_ppl:  '2120.48051567536'
! gar_ltg_sch:  'InteriorLightingHE'
! garage_area:  '400'
! grout_cell_spacing:  '96'
! gtp_filename:  ''
! gtp_ref_floor:  'Ground'
! gtp_ref_floor_obj:  ''
! gtp_ref_wall:  'Ground'
! gtp_ref_wall_obj:  ''
! has_ext_ltg_control:  'no'
! has_occ_sensors:  'no'
! has_ventilation:  'yes'
! heat_avail_sched:  'always_avail'
! heating_coil:  'electric'
! heating_fuel:  'electricity'
! heating_setpt:  '72'
! hers_dhw_gains_W:  '1.04420541093893'
! hourly_output:  'No'
! house:  'sitebuilt'
! hrv:  'no'
! hrv_aval:  'always_off'
! hrv_sensible_eff:  '0.65'
! hspf:  '8.2'
! hvac_type:  'acandfurnace'
! hw_ltg_sch:  'InteriorLightingHE'
! iecc_mels_adj_W_m2:  '1.54356736989469'
! iecc_mels_adj_kWhyr:  '1515.4067333724'
! ins_sheathing:  'eps'
! insulation_loc:  'exterior'
! is_HRef:  'no'
! is_HRtd:  'no'
! is_ISRD:  'yes'
! long_dim:  '12.1330909462833'
! longdim_wall_area:  '31.4424612937218'
! ltg_exterior:  '189.401978076923'
! ltg_exterior_W:  '43.2424607481559'
! ltg_exterior_benchmark:  '344.52'
! ltg_garage:  '21.9902447552448'
! ltg_garage_W:  '7.16294617434682'
! ltg_garage_benchmark:  '40'
! ltg_hardwired:  '713.272060441958'
! ltg_hw_benchmark:  '1297.4336'
! ltg_plugin:  '324.3584'
! ltg_plugin_benchmark:  '324.3584'
! max_dhw_temp:  '51'
! max_supply:  '0.56034'
! misc_eqpmt2_type:  'ElectricEquipment'
! motor_eff:  '0.863'
! my_coil_type:  'Coil:Cooling:DX:SingleSpeed'
! my_coil_type_heating:  'Coil:Heating:DX:SingleSpeed'
! n_bedrooms:  '3'
! n_doors:  '1'
! n_ppl:  '3'
! n_stories_per_unit:  '2'
! n_units:  '1'
! n_units_modeled:  '1'
! option:  ''
! p:  '5118'
! parkinglot_watts:  '793.72'
! pipe_ins_R:  '2'
! pipe_ins_k_SI:  '0.03317175'
! pipe_ins_thickness_SI:  '0.0127032520325203'
! plugin_ltg_sch:  'InteriorLightingHE'
! plugload_usage_factor:  '0.67553'
! prototype:  'singlefamily'
! r_bsmtwall:  '0.0001'
! r_ceiling:  '60'
! r_crawlwall:  '0'
! r_duct:  '8'
! r_fiberglass_blown:  '2.5'
! r_floor:  '19'
! r_masswall:  '5'
! r_returnduct:  '8'
! r_sheathing:  '5'
! r_slab:  '0'
! r_wall:  '20'
! re:  '2.75'
! return_duct_loc:  'crawlspace'
! return_duct_loc_unit:  'crawlspace_unit1'
! roof_const:  'Gable_end'
! roof_pitch:  '0.333333333333333'
! roof_pk_ht:  '1.51663636828541'
! roof_surface:  'Wall'
! runbsmt:  'no'
! runslab:  'yes'
! seer:  '14'
! semi_conditioned:  'no'
! sensitivity_analysis:  'no'
! shading_frac:  '0'
! shgc_skylight:  '0.4'
! shgc_window:  '0.4'
! short_dim:  '9.09981820971244'
! shortdim_wall_area:  '23.5818459702914'
! shower_gpm:  '2.25'
! shower_peak_flow:  '0.000141975'
! sink_gpm:  '1.14'
! sink_peak_flow:  '7.1934e-05'
! source_inlet_node:  'Condenser water outlet node_unit1'
! source_outlet_node:  'Condenser water inlet node_unit1'
! stack_coeff:  '0.00029'
! statfile:  'USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.stat'
! style_ceiling:  'attic'
! style_roof:  'gable'
! supply_duct_loc:  'attic'
! supply_duct_loc_unit:  'attic_unit1'
! supply_leak_ratio_of_total:  '0.5'
! system:  'acandfurnace'
! temp_vent_cms:  '0'
! thermostat_setpt:  'iecc'
! total_area:  '330.506150989138'
! u_door:  '0.3'
! u_duct_SI:  '0.709825'
! u_returnduct_SI:  '0.709825'
! u_skylight:  '0.55'
! u_window:  '0.3'
! ua:  '3.93819693017048'
! ua_si:  '2.07415438466871'
! unit_id:  '1'
! vent_cfm:  '60'
! vent_clearance:  '0.152439024390244'
! vent_cms:  '0.0283168464628752'
! vent_fan_prs:  '227.022858530508'
! vent_fan_total_eff:  '0.6'
! vent_sch:  'always_avail'
! wall_framing_fraction:  '0.25'
! wall_ht:  '8.5'
! waterheater_loc_unit:  'living_unit1'
! weatherdir:  './tools/epw/'
! wind_coeff:  '0.000231'
! window_dist:  'equal'
! window_ht:  '1.52439024390244'
! window_ldb_l:  '2.70719591738945'
! window_ldf_l:  '2.70719591738945'
! window_sdl_l:  '2.70719591738945'
! window_sdr_l:  '2.70719591738945'
! wwr:  '0.15'
! 
! =====================================================

