    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_BackRow_TopFloor,          !- Name
    Air Loop Main Branch_unit2_BackRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,                        !- Name
    living_unit2_BackRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}    #temp_vent_cms is set to 0 when using HRV, cannot set vent_cms = 0 since sizing is being used
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    0.6,                       !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.06853019625951,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory

	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_BackRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:water, 	!- Heating Coil Object Type
	    Main water Heating Coil_unit2_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========
Coil:Heating:Water,
    Main water heating coil_unit2_BackRow_TopFloor,      !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    heating coil water inlet node_unit2_BackRow_TopFloor,  !- Water Inlet Node Name
    heating coil water outlet node_unit2_BackRow_TopFloor,  !- Water Outlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    	!- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor,       	!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    heating coil branch_unit2_BackRow_TopFloor,     !- Name
   ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main water heating coil_unit2_BackRow_TopFloor,      !- Component 1 Name
    heating coil water inlet node_unit2_BackRow_TopFloor,  !- Water Inlet Node Name
    heating coil water outlet node_unit2_BackRow_TopFloor;  !- Water Outlet Node Name
   
 
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_TopFloor;!- Node or NodeList Name 1
	

			NodeList,
			    Zone Inlet Nodes_unit2_BackRow_TopFloor,        	!- Name
			    Zone Inlet Node_unit2_BackRow_TopFloor,         	!- Node 1 Name
				HPWH Zone Inlet Node_unit2_BackRow_TopFloor,		!- Node 2 Name
			    OA Inlet Node_unit2_BackRow_TopFloor;         	!- Node 3 Name

		ZoneHVAC:EquipmentList,
		    ZoneEquipment_unit2_BackRow_TopFloor,     !- Name
		    SequentialLoad,          !- Load Distribution Scheme
		    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
		    ZoneDirectAir_unit2_BackRow_TopFloor ADU,     !- Zone Equipment 1 Name
		    3,                       !- Zone Equipment 1 Cooling Sequence
		    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
		    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
		    Water Heater_unit2_BackRow_TopFloor,  !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!			Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!			Zone Exhaust Fan_unit2_BackRow_TopFloor,        !- Zone Equipment 2 Name
!			4,                       !- Zone Equipment 2 Cooling Sequence
!			4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
			ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 2 Object Type
			ERV_unit2_BackRow_TopFloor,                     !- Zone Equipment 2 Name
			2,                       !- Zone Equipment 2 Cooling Sequence
			2,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
		

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

			ZoneHVAC:EnergyRecoveryVentilator,
			    ERV_unit2_BackRow_TopFloor,                     !- Name
			    always_avail,            !- Availability Schedule Name
			    OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Heat Exchanger Name
			    0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
			    0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
			    OASupplyFan_unit2_BackRow_TopFloor,       !- Supply Air Fan Name
			    OAExhaustFan_unit2_BackRow_TopFloor;      !- Exhaust Air Fan Name

			Fan:OnOff,
			    OASupplyFan_unit2_BackRow_TopFloor,       !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}
			    0.0212376348471564,       !- Maximum Flow Rate {m3/s}
			    1,                       !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    OA fan inlet node_unit2_BackRow_TopFloor, !- Air Inlet Node Name
			    OA inlet node_unit2_BackRow_TopFloor,     !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;           !- End-Use Subcategory

			Fan:OnOff,
			    OAExhaustFan_unit2_BackRow_TopFloor,      !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}	
			    0.0212376348471564,       !- Maximum Flow Rate {m3/s}
			    1,                     !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    ERVexhaustnode_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
			    exhaust outlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;          !- End-Use Subcategory

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

			ZoneHVAC:AirDistributionUnit,
				ZoneDirectAir_unit2_BackRow_TopFloor ADU,  !- Name
				Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
				AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
				ZoneDirectAir_unit2_BackRow_TopFloor;  !- Air Terminal Name

			!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

			HeatExchanger:AirToAir:SensibleAndLatent,
			    OA_Heat_Recovery_Unit2_BackRow_TopFloor,  !- Name
			    always_off,            !- Availability Schedule Name
			    0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
			    0.65,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
			    0.65,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
			    outdoor air node_unit2_BackRow_TopFloor,  !- Supply Air Inlet Node Name
			    OA fan inlet node_unit2_BackRow_TopFloor, !- Supply Air Outlet Node Name
			    Zone Exhaust Node_unit2_BackRow_TopFloor, !- Exhaust Air Inlet Node Name
			    ERVexhaustnode_unit2_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
			    0,                       !- Nominal Electric Power {W}
			    No,                      !- Supply Air Outlet Temperature Control
			    Plate,                   !- Heat Exchanger Type
			    None,                    !- Frost Control Type
			    -16.8333337792644,       !- Threshold Temperature {C}
			    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
			    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
			    No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_BackRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit2_BackRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_BackRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_BackRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,            	!- Name
    living_unit3_BackRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_TopFloor,         !- Name
    living_unit3_BackRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor ATInlet;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_BackRow_TopFloor,          !- Name
    Air Loop Main Branch_unit3_BackRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,                        !- Name
    living_unit3_BackRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}    #temp_vent_cms is set to 0 when using HRV, cannot set vent_cms = 0 since sizing is being used
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    0.6,                       !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.06853019625951,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory

	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_BackRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:water, 	!- Heating Coil Object Type
	    Main water Heating Coil_unit3_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========
Coil:Heating:Water,
    Main water heating coil_unit3_BackRow_TopFloor,      !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    heating coil water inlet node_unit3_BackRow_TopFloor,  !- Water Inlet Node Name
    heating coil water outlet node_unit3_BackRow_TopFloor,  !- Water Outlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    	!- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor,       	!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    heating coil branch_unit3_BackRow_TopFloor,     !- Name
   ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main water heating coil_unit3_BackRow_TopFloor,      !- Component 1 Name
    heating coil water inlet node_unit3_BackRow_TopFloor,  !- Water Inlet Node Name
    heating coil water outlet node_unit3_BackRow_TopFloor;  !- Water Outlet Node Name
   
 
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_TopFloor;!- Node or NodeList Name 1
	

			NodeList,
			    Zone Inlet Nodes_unit3_BackRow_TopFloor,        	!- Name
			    Zone Inlet Node_unit3_BackRow_TopFloor,         	!- Node 1 Name
				HPWH Zone Inlet Node_unit3_BackRow_TopFloor,		!- Node 2 Name
			    OA Inlet Node_unit3_BackRow_TopFloor;         	!- Node 3 Name

		ZoneHVAC:EquipmentList,
		    ZoneEquipment_unit3_BackRow_TopFloor,     !- Name
		    SequentialLoad,          !- Load Distribution Scheme
		    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
		    ZoneDirectAir_unit3_BackRow_TopFloor ADU,     !- Zone Equipment 1 Name
		    3,                       !- Zone Equipment 1 Cooling Sequence
		    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
		    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
		    Water Heater_unit3_BackRow_TopFloor,  !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!			Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!			Zone Exhaust Fan_unit3_BackRow_TopFloor,        !- Zone Equipment 2 Name
!			4,                       !- Zone Equipment 2 Cooling Sequence
!			4,                       !- Zone Equipment 2 Heating or No-Load Sequence
!			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!			,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
			ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 2 Object Type
			ERV_unit3_BackRow_TopFloor,                     !- Zone Equipment 2 Name
			2,                       !- Zone Equipment 2 Cooling Sequence
			2,                       !- Zone Equipment 2 Heating or No-Load Sequence
			,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
			;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
		

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

			ZoneHVAC:EnergyRecoveryVentilator,
			    ERV_unit3_BackRow_TopFloor,                     !- Name
			    always_avail,            !- Availability Schedule Name
			    OA_Heat_Recovery_Unit3_BackRow_TopFloor,  !- Heat Exchanger Name
			    0.0212376348471564,       !- Supply Air Flow Rate {m3/s}
			    0.0212376348471564,       !- Exhaust Air Flow Rate {m3/s}
			    OASupplyFan_unit3_BackRow_TopFloor,       !- Supply Air Fan Name
			    OAExhaustFan_unit3_BackRow_TopFloor;      !- Exhaust Air Fan Name

			Fan:OnOff,
			    OASupplyFan_unit3_BackRow_TopFloor,       !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			# Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}
			    0.0212376348471564,       !- Maximum Flow Rate {m3/s}
			    1,                       !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    OA fan inlet node_unit3_BackRow_TopFloor, !- Air Inlet Node Name
			    OA inlet node_unit3_BackRow_TopFloor,     !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;           !- End-Use Subcategory

			Fan:OnOff,
			    OAExhaustFan_unit3_BackRow_TopFloor,      !- Name
			    always_avail,            !- Availability Schedule Name
			    0.6,                     !- Fan Efficiency			 # Fan consumption added during post-processing @ 2.8 cfm/W
			    227.022858530508,        !- Pressure Rise {Pa}	
			    0.0212376348471564,       !- Maximum Flow Rate {m3/s}
			    1,                     !- Motor Efficiency
			    0,                       !- Motor In Airstream Fraction
			    ERVexhaustnode_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
			    exhaust outlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
			    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
			    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
			    Ventilation;          !- End-Use Subcategory

			!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

			ZoneHVAC:AirDistributionUnit,
				ZoneDirectAir_unit3_BackRow_TopFloor ADU,  !- Name
				Zone Inlet Node_unit3_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
				AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
				ZoneDirectAir_unit3_BackRow_TopFloor;  !- Air Terminal Name

			!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

			HeatExchanger:AirToAir:SensibleAndLatent,
			    OA_Heat_Recovery_Unit3_BackRow_TopFloor,  !- Name
			    always_off,            !- Availability Schedule Name
			    0.0212376348471564,       !- Nominal Supply Air Flow Rate {m3/s}
			    0.65,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
			    0.65,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
			    0.65,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
			    0,                       !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
			    outdoor air node_unit3_BackRow_TopFloor,  !- Supply Air Inlet Node Name
			    OA fan inlet node_unit3_BackRow_TopFloor, !- Supply Air Outlet Node Name
			    Zone Exhaust Node_unit3_BackRow_TopFloor, !- Exhaust Air Inlet Node Name
			    ERVexhaustnode_unit3_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
			    0,                       !- Nominal Electric Power {W}
			    No,                      !- Supply Air Outlet Temperature Control
			    Plate,                   !- Heat Exchanger Type
			    None,                    !- Frost Control Type
			    -16.8333337792644,       !- Threshold Temperature {C}
			    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
			    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
			    No;                      !- Economizer Lockout
				

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_BackRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit3_BackRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_BackRow_TopFloor;  !- Node 2 Name			
			

	!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

	ZoneInfiltration:EffectiveLeakageArea,
	    AtticVent,         !- Name
	    attic,            !- Zone Name
	    always_avail,            !- Schedule Name
	    33300,                     !- Effective Air Leakage Area	# 1/300 for ceiling area converted to sq. cm
	    0.000435,                 !- Stack Coefficient
	    0.000271;                !- Wind Coefficient


	ZoneInfiltration:EffectiveLeakageArea,
	    CrawlVent,         !- Name
	    crawlspace,            !- Zone Name
	    always_avail,            !- Schedule Name
	    33300,                     !- Effective Air Leakage Area	# 1/300 for ceiling area converted to sq. cm
	    0.000435,                 !- Stack Coefficient
	    0.000271;                !- Wind Coefficient

Branch,
    Central Boiler branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    central boiler,          !- Component 1 Name
    central boiler inlet node,  !- Component 1 Inlet Node Name
    central boiler outlet node;  !- Component 1 Outlet Node Name
    

Branch,
    Heating Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Inlet Pipe,  !- Component 1 Name
    HW Demand Inlet node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe outlet node;  !- Component 1 Outlet Node Name
    

Branch,
    Heating Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Outlet Pipe,  !- Component 1 Name
    HW Demand Exit Pipe inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet node;   !- Component 1 Outlet Node Name
    

Branch,
    Heating Supply inlet branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Boiler circ pump,        !- Component 1 Name
    HW Supply inlet node,    !- Component 1 Inlet Node Name
    HW Pump outlet node;     !- Component 1 Outlet Node Name
    

Branch,
    Heating Supply outlet branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating supply outlet Pipe,  !- Component 1 Name
    HW Supply Exit Pipe inlet node,  !- Component 1 Inlet Node Name
    HW Supply outlet node;   !- Component 1 Outlet Node Name
    
BranchList,
    Heating Demand Side Branches,  !- Name
    Heating Demand Inlet Branch,
heating coil branch_unit1_FrontRow_BottomFloor,
heating coil branch_unit2_FrontRow_BottomFloor,
heating coil branch_unit3_FrontRow_BottomFloor,
heating coil branch_unit1_BackRow_BottomFloor,
heating coil branch_unit2_BackRow_BottomFloor,
heating coil branch_unit3_BackRow_BottomFloor,
heating coil branch_unit1_FrontRow_MiddleFloor,
heating coil branch_unit2_FrontRow_MiddleFloor,
heating coil branch_unit3_FrontRow_MiddleFloor,
heating coil branch_unit1_BackRow_MiddleFloor,
heating coil branch_unit2_BackRow_MiddleFloor,
heating coil branch_unit3_BackRow_MiddleFloor,
heating coil branch_unit1_FrontRow_TopFloor,
heating coil branch_unit2_FrontRow_TopFloor,
heating coil branch_unit3_FrontRow_TopFloor,
heating coil branch_unit1_BackRow_TopFloor,
heating coil branch_unit2_BackRow_TopFloor,
heating coil branch_unit3_BackRow_TopFloor,
   Heating Demand Outlet Branch;  !- Branch 3 Name

BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply inlet branch,  !- Branch 1 Name
    Central Boiler branch,   !- Branch 2 Name
    Heating Supply outlet branch;  !- Branch 3 Name

Connector:Splitter,
    Heating Demand Splitter, !- Name
    Heating Demand Inlet Branch,
heating coil branch_unit1_FrontRow_BottomFloor,
heating coil branch_unit2_FrontRow_BottomFloor,
heating coil branch_unit3_FrontRow_BottomFloor,
heating coil branch_unit1_BackRow_BottomFloor,
heating coil branch_unit2_BackRow_BottomFloor,
heating coil branch_unit3_BackRow_BottomFloor,
heating coil branch_unit1_FrontRow_MiddleFloor,
heating coil branch_unit2_FrontRow_MiddleFloor,
heating coil branch_unit3_FrontRow_MiddleFloor,
heating coil branch_unit1_BackRow_MiddleFloor,
heating coil branch_unit2_BackRow_MiddleFloor,
heating coil branch_unit3_BackRow_MiddleFloor,
heating coil branch_unit1_FrontRow_TopFloor,
heating coil branch_unit2_FrontRow_TopFloor,
heating coil branch_unit3_FrontRow_TopFloor,
heating coil branch_unit1_BackRow_TopFloor,
heating coil branch_unit2_BackRow_TopFloor,
heating coil branch_unit3_BackRow_TopFloor;

Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply inlet branch,  !- Inlet Branch Name
    Central Boiler branch;   !- Outlet Branch 1 Name

Connector:Mixer,
    Heating Demand Mixer,    !- Name
    Heating Demand Outlet Branch,
heating coil branch_unit1_FrontRow_BottomFloor,
heating coil branch_unit2_FrontRow_BottomFloor,
heating coil branch_unit3_FrontRow_BottomFloor,
heating coil branch_unit1_BackRow_BottomFloor,
heating coil branch_unit2_BackRow_BottomFloor,
heating coil branch_unit3_BackRow_BottomFloor,
heating coil branch_unit1_FrontRow_MiddleFloor,
heating coil branch_unit2_FrontRow_MiddleFloor,
heating coil branch_unit3_FrontRow_MiddleFloor,
heating coil branch_unit1_BackRow_MiddleFloor,
heating coil branch_unit2_BackRow_MiddleFloor,
heating coil branch_unit3_BackRow_MiddleFloor,
heating coil branch_unit1_FrontRow_TopFloor,
heating coil branch_unit2_FrontRow_TopFloor,
heating coil branch_unit3_FrontRow_TopFloor,
heating coil branch_unit1_BackRow_TopFloor,
heating coil branch_unit2_BackRow_TopFloor,
heating coil branch_unit3_BackRow_TopFloor;

Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply outlet branch,  !- Outlet Branch Name
    Central Boiler branch;   !- Inlet Branch 1 Name

ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

Pipe:Adiabatic,
    Heating Demand Inlet Pipe,  !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Outlet Pipe,  !- Name
    HW Demand Exit Pipe inlet node,  !- Inlet Node Name
    HW Demand outlet node;   !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet Pipe,  !- Name
    HW Supply Exit Pipe inlet node,  !- Inlet Node Name
    HW Supply outlet node;   !- Outlet Node Name

Pump:VariableSpeed,
    Boiler circ pump,        !- Name
    HW Supply inlet node,    !- Inlet Node Name
    HW pump outlet node,     !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    1,                       !- Rated Pump Head {Pa}
    0,                       !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Sizing:Plant,
Boiler Loop,		!- Plant or Condenser Loop Name
Heating,		!- Loop Type
82,			!- Design Loop Exit Temperature {C}
11;			!- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    central boiler,          !- Name
    naturalgas,               !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    central boiler inlet node,  !- Boiler Water Inlet Node Name
    central boiler outlet node,  !- Boiler Water Outlet Node Name
    99.9,                    !- Water Outlet Upper Temperature Limit {C}
LeavingSetpointModulated,
    ,                        !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

PlantLoop,
    Boiler Loop,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Boiler Operation Scheme, !- Plant Equipment Operation Scheme Name
    HW Supply outlet node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply inlet node,    !- Plant Side Inlet Node Name
    HW supply outlet node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand inlet node,    !- Demand Side Inlet Node Name
    HW Demand outlet node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

PlantEquipmentList,
    Central Boiler,          !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    central boiler;          !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Central Boiler Scheme,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1E+15,                   !- Load Range 1 Upper Limit {W}
    Central Boiler;          !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Boiler Operation Scheme, !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Central Boiler Scheme,   !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    HW loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    80,                      !- Setpoint at Outdoor Low Temperature {C}
    -12.22,                  !- Outdoor Low Temperature {C}
    48.89,                      !- Setpoint at Outdoor High Temperature {C}
    21.11,                   !- Outdoor High Temperature {C}
    HW supply outlet node;   !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    boiler setpoint manager,  !- Name
    Temperature,             !- Control Variable
    80,                      !- Setpoint at Outdoor Low Temperature {C}
    -12.22,                  !- Outdoor Low Temperature {C}
    48.89,                      !- Setpoint at Outdoor High Temperature {C}
    21.11,                   !- Outdoor High Temperature {C}
    central boiler outlet node;   !- Setpoint Node or NodeList Name
    




!- DHW pipe network...


  

	Material,
	    Pipe Insulation,         !- Name
	    VeryRough,               !- Roughness
	    0.0127032520325203,  !- Thickness {m}
	    0.03317175,          !- Conductivity {W/m-K}
	    91.0,                    !- Density {kg/m3}
	    836.0,                   !- Specific Heat {J/kg-K}
	    0.9,                     !- Thermal Absorptance
	    0.5,                     !- Solar Absorptance
	    0.5;                     !- Visible Absorptance
	    

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_FrontRow_BottomFloor,     !- Name
	    living_unit1_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_FrontRow_BottomFloor, 	!- Name
	    living_unit1_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_FrontRow_BottomFloor, !- Name
	    living_unit1_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit1_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit1_FrontRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit1_FrontRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit1_FrontRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit1_FrontRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit1_FrontRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit1_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit1_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit1_FrontRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit1_FrontRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit1_FrontRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit1_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit1_FrontRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit1_FrontRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit1_FrontRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit1_FrontRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit1_FrontRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit1_FrontRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit1_FrontRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit1_FrontRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit1_FrontRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit1_FrontRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit1_FrontRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit1_FrontRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit1_FrontRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_FrontRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit1_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit1_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_FrontRow_BottomFloor,     !- Name
	    living_unit2_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_FrontRow_BottomFloor, 	!- Name
	    living_unit2_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_FrontRow_BottomFloor, !- Name
	    living_unit2_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit2_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit2_FrontRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit2_FrontRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit2_FrontRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit2_FrontRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit2_FrontRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit2_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit2_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit2_FrontRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit2_FrontRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit2_FrontRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit2_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit2_FrontRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit2_FrontRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit2_FrontRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit2_FrontRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit2_FrontRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit2_FrontRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit2_FrontRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit2_FrontRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit2_FrontRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit2_FrontRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit2_FrontRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit2_FrontRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit2_FrontRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_FrontRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit2_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit2_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_FrontRow_BottomFloor,     !- Name
	    living_unit3_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_FrontRow_BottomFloor, 	!- Name
	    living_unit3_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_FrontRow_BottomFloor, !- Name
	    living_unit3_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit3_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit3_FrontRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit3_FrontRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit3_FrontRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit3_FrontRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit3_FrontRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit3_FrontRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit3_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit3_FrontRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit3_FrontRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit3_FrontRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit3_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit3_FrontRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit3_FrontRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit3_FrontRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit3_FrontRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit3_FrontRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit3_FrontRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit3_FrontRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit3_FrontRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit3_FrontRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit3_FrontRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit3_FrontRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit3_FrontRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit3_FrontRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_FrontRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit3_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit3_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_BackRow_BottomFloor,     !- Name
	    living_unit1_BackRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_BackRow_BottomFloor, 	!- Name
	    living_unit1_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_BackRow_BottomFloor, !- Name
	    living_unit1_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_BackRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_BackRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_BackRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit1_BackRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit1_BackRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit1_BackRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit1_BackRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit1_BackRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit1_BackRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit1_BackRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit1_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_BackRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_BackRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_BackRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_BackRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_BackRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit1_BackRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_BackRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_BackRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_BackRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_BackRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_BackRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit1_BackRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit1_BackRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit1_BackRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit1_BackRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit1_BackRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit1_BackRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit1_BackRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit1_BackRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit1_BackRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit1_BackRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit1_BackRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit1_BackRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit1_BackRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit1_BackRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit1_BackRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit1_BackRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit1_BackRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit1_BackRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_BackRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit1_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit1_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_BackRow_BottomFloor,     !- Name
	    living_unit2_BackRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_BackRow_BottomFloor, 	!- Name
	    living_unit2_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_BackRow_BottomFloor, !- Name
	    living_unit2_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_BackRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_BackRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_BackRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_BackRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit2_BackRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit2_BackRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit2_BackRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit2_BackRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit2_BackRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit2_BackRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit2_BackRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit2_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_BackRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_BackRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_BackRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_BackRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_BackRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_BackRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_BackRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_BackRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_BackRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_BackRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit2_BackRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_BackRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_BackRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_BackRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_BackRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_BackRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_BackRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit2_BackRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit2_BackRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit2_BackRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit2_BackRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit2_BackRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit2_BackRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit2_BackRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit2_BackRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit2_BackRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit2_BackRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit2_BackRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit2_BackRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit2_BackRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit2_BackRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit2_BackRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit2_BackRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit2_BackRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit2_BackRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit2_BackRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_BackRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit2_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit2_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_BackRow_BottomFloor,     !- Name
	    living_unit3_BackRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_BackRow_BottomFloor, 	!- Name
	    living_unit3_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_BackRow_BottomFloor, !- Name
	    living_unit3_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_BackRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_BackRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_BackRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit3_BackRow_BottomFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit3_BackRow_BottomFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit3_BackRow_BottomFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit3_BackRow_BottomFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_BottomFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit3_BackRow_BottomFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit3_BackRow_BottomFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit3_BackRow_BottomFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit3_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_BackRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_BackRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_BackRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_BackRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_BackRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit3_BackRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_BackRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_BackRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_BackRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_BackRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_BackRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit3_BackRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit3_BackRow_BottomFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit3_BackRow_BottomFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit3_BackRow_BottomFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit3_BackRow_BottomFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit3_BackRow_BottomFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit3_BackRow_BottomFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit3_BackRow_BottomFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit3_BackRow_BottomFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit3_BackRow_BottomFloor,                       !- Tank Name
		Water Heater use inlet node_unit3_BackRow_BottomFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit3_BackRow_BottomFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit3_BackRow_BottomFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit3_BackRow_BottomFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit3_BackRow_BottomFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit3_BackRow_BottomFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit3_BackRow_BottomFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit3_BackRow_BottomFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_BackRow_BottomFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit3_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit3_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_FrontRow_MiddleFloor,     !- Name
	    living_unit1_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_FrontRow_MiddleFloor, 	!- Name
	    living_unit1_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_FrontRow_MiddleFloor, !- Name
	    living_unit1_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit1_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit1_FrontRow_MiddleFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit1_FrontRow_MiddleFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit1_FrontRow_MiddleFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit1_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit1_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit1_FrontRow_MiddleFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit1_FrontRow_MiddleFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit1_FrontRow_MiddleFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit1_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit1_FrontRow_MiddleFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit1_FrontRow_MiddleFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit1_FrontRow_MiddleFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit1_FrontRow_MiddleFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit1_FrontRow_MiddleFloor,                       !- Tank Name
		Water Heater use inlet node_unit1_FrontRow_MiddleFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit1_FrontRow_MiddleFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit1_FrontRow_MiddleFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit1_FrontRow_MiddleFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit1_FrontRow_MiddleFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit1_FrontRow_MiddleFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit1_FrontRow_MiddleFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit1_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_FrontRow_MiddleFloor,     !- Name
	    living_unit2_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_FrontRow_MiddleFloor, 	!- Name
	    living_unit2_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_FrontRow_MiddleFloor, !- Name
	    living_unit2_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit2_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit2_FrontRow_MiddleFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit2_FrontRow_MiddleFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit2_FrontRow_MiddleFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit2_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit2_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit2_FrontRow_MiddleFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit2_FrontRow_MiddleFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit2_FrontRow_MiddleFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit2_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit2_FrontRow_MiddleFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit2_FrontRow_MiddleFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit2_FrontRow_MiddleFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit2_FrontRow_MiddleFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit2_FrontRow_MiddleFloor,                       !- Tank Name
		Water Heater use inlet node_unit2_FrontRow_MiddleFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit2_FrontRow_MiddleFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit2_FrontRow_MiddleFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit2_FrontRow_MiddleFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit2_FrontRow_MiddleFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit2_FrontRow_MiddleFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit2_FrontRow_MiddleFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit2_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_FrontRow_MiddleFloor,     !- Name
	    living_unit3_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_FrontRow_MiddleFloor, 	!- Name
	    living_unit3_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_FrontRow_MiddleFloor, !- Name
	    living_unit3_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit3_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit3_FrontRow_MiddleFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit3_FrontRow_MiddleFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit3_FrontRow_MiddleFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit3_FrontRow_MiddleFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit3_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit3_FrontRow_MiddleFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit3_FrontRow_MiddleFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit3_FrontRow_MiddleFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit3_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit3_FrontRow_MiddleFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit3_FrontRow_MiddleFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit3_FrontRow_MiddleFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit3_FrontRow_MiddleFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit3_FrontRow_MiddleFloor,                       !- Tank Name
		Water Heater use inlet node_unit3_FrontRow_MiddleFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit3_FrontRow_MiddleFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit3_FrontRow_MiddleFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit3_FrontRow_MiddleFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit3_FrontRow_MiddleFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit3_FrontRow_MiddleFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit3_FrontRow_MiddleFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit3_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_BackRow_MiddleFloor,     !- Name
	    living_unit1_BackRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_BackRow_MiddleFloor, 	!- Name
	    living_unit1_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_BackRow_MiddleFloor, !- Name
	    living_unit1_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_BackRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_BackRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_BackRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit1_BackRow_MiddleFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit1_BackRow_MiddleFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit1_BackRow_MiddleFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit1_BackRow_MiddleFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_MiddleFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit1_BackRow_MiddleFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit1_BackRow_MiddleFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit1_BackRow_MiddleFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_BackRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_BackRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_BackRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_BackRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_BackRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit1_BackRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit1_BackRow_MiddleFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit1_BackRow_MiddleFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit1_BackRow_MiddleFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit1_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit1_BackRow_MiddleFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit1_BackRow_MiddleFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit1_BackRow_MiddleFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit1_BackRow_MiddleFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit1_BackRow_MiddleFloor,                       !- Tank Name
		Water Heater use inlet node_unit1_BackRow_MiddleFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit1_BackRow_MiddleFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit1_BackRow_MiddleFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit1_BackRow_MiddleFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit1_BackRow_MiddleFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit1_BackRow_MiddleFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit1_BackRow_MiddleFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit1_BackRow_MiddleFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_BackRow_MiddleFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit1_BackRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_BackRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_BackRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_BackRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_BackRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_BackRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_BackRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_BackRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_BackRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_BackRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_BackRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_BackRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_BackRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_BackRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_BackRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_BackRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_BackRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_BackRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit1_BackRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_BackRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_BackRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_BackRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_BackRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_BackRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_BackRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_BackRow_MiddleFloor,     !- Name
	    living_unit2_BackRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_BackRow_MiddleFloor, 	!- Name
	    living_unit2_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.26451595571551,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_BackRow_MiddleFloor, !- Name
	    living_unit2_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_BackRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    69.8719444444444,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_BackRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    0,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_BackRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Sinks_unit2_BackRow_MiddleFloor,               !- Component 1 Name
	    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Sink outlet Node_unit2_BackRow_MiddleFloor; !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Showers_unit2_BackRow_MiddleFloor,             !- Component 1 Name
	    Water Shower Inlet Node_unit2_BackRow_MiddleFloor, !- Component 1 Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_MiddleFloor;!- Component 1 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW ClothesWasher_unit2_BackRow_MiddleFloor,       !- Component 1 Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW DishWasher_unit2_BackRow_MiddleFloor,          !- Component 1 Name
	    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water DishWasher outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 1 Object Type
	    DHW Baths_unit2_BackRow_MiddleFloor,               !- Component 1 Name
	    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    Water bath Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_BackRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_BackRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_BackRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_BackRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_BackRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Design Maximum Flow Rate {m3/s}
	    1,                       !- Design Pump Head {Pa}
	    0,                       !- Design Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Design Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_Tank_unit2_BackRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========
	WaterHeater:Stratified,
		Water Heater_Tank_unit2_BackRow_MiddleFloor,  !- Name
		Water Heater,               !- End-Use Subcategory
		0.196841372,			!- Tank Volume {m3}
		1.594,                      !- Tank Height {m}
		VerticalCylinder,           !- Tank Shape
		,                           !- Tank Perimeter {m}
		51,              !- Maximum Temperature Limit {C}
		MasterSlave,                !- Heater Priority Control
		dhw_setpt_hpwh,             !- Heater 1 Setpoint Temperature Schedule Name
		2,                          !- Heater 1 Deadband Temperature Difference {deltaC}
		autosize,                   !- Heater 1 Capacity {W}
		1.129,                      !- Heater 1 Height {m}
		dhw_setpt_hpwh,             !- Heater 2 Setpoint Temperature Schedule Name
		2,                          !- Heater 2 Deadband Temperature Difference {deltaC}
		0,                          !- Heater 2 Capacity {W}
		0.266,                      !- Heater 2 Height {m}
		naturalgas,           !- Heater Fuel Type
		1,            !- Heater Thermal Efficiency
		8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- Off Cycle Parasitic Fuel Type
		0,                       !- Off Cycle Parasitic Heat Fraction to Tank
		1,                       !- Off Cycle Parasitic Height {m}
		8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
		Electricity,             !- On Cycle Parasitic Fuel Type
		0,                       !- On Cycle Parasitic Heat Fraction to Tank
		1,                       !- On Cycle Parasitic Height {m}
		Zone,                    !- Ambient Temperature Indicator
		,                        !- Ambient Temperature Schedule Name
		living_unit2_BackRow_MiddleFloor,                        !- Ambient Temperature Zone Name
		,                        !- Ambient Temperature Outdoor Air Node Name
		0.730336050939686,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
		1,                       !- Skin Loss Fraction to Zone
		,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
		1,                       !- Off Cycle Flue Loss Fraction to Zone
		,                   !- Peak Use Flow Rate {m3/s}
		,                        !- Use Flow Rate Fraction Schedule Name
		,                        !- Cold Water Supply Temperature Schedule Name
		Water Heater use inlet node_unit2_BackRow_MiddleFloor,   !- Use Side Inlet Node Name
		Water Heater use outlet node_unit2_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
		1,                       !- Use Side Effectiveness
		0,                       !- Use Side Inlet Height {m}
		autocalculate,           !- Use Side Outlet Height {m}
		,         !- Source Side Inlet Node Name
		,        !- Source Side Outlet Node Name
		1,                       !- Source Side Effectiveness
		0.7,                     !- Source Side Inlet Height {m}
		0,                       !- Source Side Outlet Height {m}
		Fixed,                   !- Inlet Mode
		autosize,                !- Use Side Design Flow Rate {m3/s}
		autosize,                !- Source Side Design Flow Rate {m3/s}
		1.5,                     !- Indirect Water Heating Recovery Time {hr}
		1;                      !- Number of Nodes
		
	Fan:OnOff,
	    Heat Pump Water Heater Fan_unit2_BackRow_MiddleFloor,  !- Name
	    always_avail,            !- Availability Schedule Name
	    0.7,                     !- Fan Efficiency
	    100.0,                   !- Pressure Rise {Pa}
	    autosize,                  !- Maximum Flow Rate {m3/s}
	    0.9,                     !- Motor Efficiency
	    1.0,                     !- Motor In Airstream Fraction
	    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
	    HPWH zone inlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
	    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                 !- End-Use Subcategory
		
	WaterHeater:HeatPump:WrappedCondenser,
		Water Heater_unit2_BackRow_MiddleFloor,  !- Name
		always_avail,                         !- Availability Schedule Name
		Compressor Setpoint,                  !- Compressor Setpoint Temperature Schedule Name
		5,                                    !- Dead Band Temperature Difference {deltaC}
		0.0664166667,                         !- Condenser Bottom Location
		0.8634166667,                         !- Condenser Top Location
		autocalculate,                        !- Evaporator Air Flow Rate {m3/s}
		ZoneAirOnly,                          !- Inlet Air Configuration
		Zone Exhaust Node1_unit2_BackRow_MiddleFloor,       !- Air Inlet Node Name
		HPWH Zone Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name  
		,                                     !- Outdoor Air Node Name
		,                                     !- Exhaust Air Node Name
		,                                     !- Inlet Air Temperature Schedule Name
		,                                     !- Inlet Air Humidity Schedule Name
		living_unit2_BackRow_MiddleFloor,                  !- Inlet Air Zone Name
		WaterHeater:Stratified,               !- Tank Object Type
		Water Heater_Tank_unit2_BackRow_MiddleFloor,                       !- Tank Name
		Water Heater use inlet node_unit2_BackRow_MiddleFloor,        !- Tank Use Side Inlet Node Name
		Water Heater use outlet node_unit2_BackRow_MiddleFloor,       !- Tank Use Side Outlet Node Name
		Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
		Heat Pump Water Heater Evaporator_unit2_BackRow_MiddleFloor,  !- DX Coil Name
		10.0,                                            !- Minimum Inlet Air Temperature for Compressor Operation {C}
		48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
		Zone,                                            !- Compressor Location
		,                                                !- Compressor Ambient Temperature Schedule Name
		Fan:OnOff,                                       !- Fan Object Type
		Heat Pump Water Heater Fan_unit2_BackRow_MiddleFloor,         !- Fan Name
		DrawThrough,                                     !- Fan Placement
		0,                                               !- On Cycle Parasitic Electric Load {W}
		0,                                               !- Off Cycle Parasitic Electric Load {W}
		,                                            !- Parasitic Heat Rejection Location
		,                                                !- Inlet Air Mixer Node Name
		,                                                !- Outlet Air Splitter Node Name
		,                                                !- Inlet Air Mixer Schedule Name
		MutuallyExclusive,                               !- Tank Element Control Logic
		1.262,                                           !- Control Sensor 1 Height In Stratified Tank
		0.75,                                            !- Control Sensor 1 Weight
		0.464;                                           !- Control Sensor 2 Height In Stratified Tank

	Branch,
		Water Heater Branch_unit2_BackRow_MiddleFloor,  !- Name
		,                        !- Pressure Drop Curve Name
		WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
		Water Heater_unit2_BackRow_MiddleFloor,  !- Component 1 Name
		Water Heater Use Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
		Water Heater Use Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

		!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

	Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
		Heat Pump Water Heater Evaporator_unit2_BackRow_MiddleFloor,  !- Name
		1500,                !- Rated Heating Capacity {W}
		3.0,                     !- Rated COP {W/W}
		0.981,                    !- Rated Sensible Heat Ratio
		19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
		13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
		48.89,                    !- Rated Condenser Inlet Water Temperature {C}
		0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
		yes,                     !- Evaporator Fan Power Included in Rated COP
		Zone Exhaust Node1_unit2_BackRow_MiddleFloor, !- Evaporator Air Inlet Node Name
		Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,  !- Evaporator Air Outlet Node Name
		,                        !- Crankcase Heater Capacity {W}
		10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
		WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
		HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
		,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
		HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
		,                        !- Heating COP Function of Air Flow Fraction Curve Name
		HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_BackRow_MiddleFloor,     !- Name
	    WaterHeater:HeatPump:WrappedCondenser,       !- Equipment 1 Object Type
	    Water Heater_unit2_BackRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_BackRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_BackRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_BackRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_BackRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_BackRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_BackRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_BackRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_BackRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_BackRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_BackRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_BackRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_BackRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_BackRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_BackRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_BackRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
