Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:05:00,7.670100E-02,1.478273E+03,3.196802E-01,3.325658E+03,3.844359E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.120626E+03,2.402292E-01,2.497573E+03,2.875969E+03,1.473748E-01,4.276281E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.647700E+02,1.359669E-01,1.408716E+03,1.628036E+03,9.197441E-02,2.623115E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.120626E+03,2.040578E-01,2.094511E+03,2.446783E+03,1.470130E-01,4.269413E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.647700E+02,1.515804E-01,1.582700E+03,1.811481E+03,9.143613E-02,2.612897E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:10:00,7.670100E-02,1.482281E+03,3.194052E-01,3.318585E+03,3.837063E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.123665E+03,2.394118E-01,2.485427E+03,2.863250E+03,1.473559E-01,4.275921E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.665723E+02,1.355087E-01,1.401809E+03,1.620781E+03,9.196437E-02,2.622924E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.123665E+03,2.034713E-01,2.084937E+03,2.436693E+03,1.469935E-01,4.269043E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.665723E+02,1.509085E-01,1.573411E+03,1.801781E+03,9.142606E-02,2.612705E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:15:00,7.670100E-02,1.486288E+03,3.191332E-01,3.311546E+03,3.829801E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.126703E+03,2.386047E-01,2.473395E+03,2.850649E+03,1.473370E-01,4.275562E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.683746E+02,1.350562E-01,1.394963E+03,1.613592E+03,9.195436E-02,2.622734E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.126703E+03,2.028931E-01,2.075456E+03,2.426701E+03,1.469741E-01,4.268674E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.683746E+02,1.502487E-01,1.564257E+03,1.792221E+03,9.141603E-02,2.612515E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:20:00,7.670100E-02,1.490296E+03,3.188640E-01,3.304540E+03,3.822572E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.129741E+03,2.378077E-01,2.461476E+03,2.838166E+03,1.473181E-01,4.275205E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.701769E+02,1.346092E-01,1.388180E+03,1.606467E+03,9.194439E-02,2.622545E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.129741E+03,2.023233E-01,2.066068E+03,2.416807E+03,1.469548E-01,4.268307E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.701769E+02,1.496008E-01,1.555235E+03,1.782797E+03,9.140603E-02,2.612325E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:25:00,7.670100E-02,1.494304E+03,3.185977E-01,3.297564E+03,3.815375E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.132779E+03,2.370207E-01,2.449668E+03,2.825801E+03,1.472994E-01,4.274849E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.719792E+02,1.341677E-01,1.381458E+03,1.599408E+03,9.193446E-02,2.622356E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.132779E+03,2.017616E-01,2.056771E+03,2.407011E+03,1.469355E-01,4.267941E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.719792E+02,1.489643E-01,1.546340E+03,1.773506E+03,9.139608E-02,2.612136E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:30:00,7.670100E-02,1.498312E+03,3.183340E-01,3.290618E+03,3.808207E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.135817E+03,2.362436E-01,2.437971E+03,2.813551E+03,1.472807E-01,4.274494E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.737815E+02,1.337316E-01,1.374797E+03,1.592413E+03,9.192457E-02,2.622168E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.135817E+03,2.012080E-01,2.047564E+03,2.397310E+03,1.469163E-01,4.267577E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.737815E+02,1.483389E-01,1.537569E+03,1.764342E+03,9.138616E-02,2.611948E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:35:00,7.670100E-02,1.502320E+03,3.180893E-01,3.283883E+03,3.801281E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.138856E+03,2.354795E-01,2.426419E+03,2.801458E+03,1.472814E-01,4.274508E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.755838E+02,1.333023E-01,1.368210E+03,1.585498E+03,9.192496E-02,2.622176E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.138856E+03,2.006678E-01,2.038506E+03,2.387777E+03,1.469170E-01,4.267591E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.755838E+02,1.477262E-01,1.528939E+03,1.755328E+03,9.138655E-02,2.611955E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:40:00,7.670100E-02,1.506328E+03,3.178470E-01,3.277175E+03,3.794383E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.141894E+03,2.347212E-01,2.414931E+03,2.789430E+03,1.472821E-01,4.274521E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.773861E+02,1.328759E-01,1.361657E+03,1.578617E+03,9.192534E-02,2.622183E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.141894E+03,2.001316E-01,2.029493E+03,2.378288E+03,1.469177E-01,4.267604E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.773861E+02,1.471216E-01,1.520399E+03,1.746405E+03,9.138693E-02,2.611963E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:45:00,7.670100E-02,1.510335E+03,3.176071E-01,3.270494E+03,3.787511E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.144932E+03,2.339685E-01,2.403505E+03,2.777462E+03,1.472828E-01,4.274534E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.791884E+02,1.324524E-01,1.355135E+03,1.571766E+03,9.192573E-02,2.622190E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.144932E+03,1.995993E-01,2.020524E+03,2.368842E+03,1.469185E-01,4.267618E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.791884E+02,1.465247E-01,1.511945E+03,1.737570E+03,9.138732E-02,2.611970E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:50:00,7.670100E-02,1.514343E+03,3.173694E-01,3.263837E+03,3.780665E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.147970E+03,2.332212E-01,2.392139E+03,2.765556E+03,1.472835E-01,4.274548E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.809907E+02,1.320317E-01,1.348645E+03,1.564947E+03,9.192611E-02,2.622198E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.147970E+03,1.990707E-01,2.011596E+03,2.359437E+03,1.469192E-01,4.267632E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.809907E+02,1.459353E-01,1.503575E+03,1.728819E+03,9.138770E-02,2.611977E+03,3.449196E-02,0.000000E+00,0.000000E+00
00:55:00,7.670100E-02,1.518351E+03,3.171339E-01,3.257205E+03,3.773843E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.151008E+03,2.324792E-01,2.380833E+03,2.753707E+03,1.472842E-01,4.274561E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.827930E+02,1.316137E-01,1.342185E+03,1.558158E+03,9.192649E-02,2.622205E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.151008E+03,1.985458E-01,2.002708E+03,2.350072E+03,1.469199E-01,4.267645E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.827930E+02,1.453531E-01,1.495285E+03,1.720149E+03,9.138808E-02,2.611985E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:00:00,7.670100E-02,1.522359E+03,3.169005E-01,3.250597E+03,3.767046E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.154047E+03,2.317423E-01,2.369583E+03,2.741916E+03,1.472849E-01,4.274574E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.845953E+02,1.311984E-01,1.335755E+03,1.551398E+03,9.192687E-02,2.622212E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.154047E+03,1.980244E-01,1.993859E+03,2.340745E+03,1.469206E-01,4.267659E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.845953E+02,1.447778E-01,1.487072E+03,1.711557E+03,9.138846E-02,2.611992E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:05:00,7.670100E-02,1.525031E+03,3.166691E-01,3.245346E+03,3.761630E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.156072E+03,2.310185E-01,2.359493E+03,2.731317E+03,1.472856E-01,4.274587E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.857968E+02,1.307905E-01,1.330008E+03,1.545342E+03,9.192724E-02,2.622219E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.156072E+03,1.975141E-01,1.986148E+03,2.332590E+03,1.469213E-01,4.267672E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.857968E+02,1.442140E-01,1.479589E+03,1.703715E+03,9.138884E-02,2.611999E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:10:00,7.670100E-02,1.527703E+03,3.164396E-01,3.240118E+03,3.756236E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.158098E+03,2.303076E-01,2.349545E+03,2.720870E+03,1.472863E-01,4.274600E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.869984E+02,1.303896E-01,1.324339E+03,1.539368E+03,9.192762E-02,2.622226E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.158098E+03,1.970143E-01,1.978553E+03,2.324560E+03,1.469220E-01,4.267686E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.869984E+02,1.436616E-01,1.472231E+03,1.696006E+03,9.138922E-02,2.612006E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:15:00,7.670100E-02,1.530375E+03,3.162121E-01,3.234911E+03,3.750864E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.160123E+03,2.296095E-01,2.339740E+03,2.710576E+03,1.472870E-01,4.274613E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.881999E+02,1.299958E-01,1.318750E+03,1.533480E+03,9.192799E-02,2.622233E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.160123E+03,1.965253E-01,1.971079E+03,2.316663E+03,1.469227E-01,4.267699E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.881999E+02,1.431203E-01,1.464998E+03,1.688426E+03,9.138959E-02,2.612013E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:20:00,7.670100E-02,1.533046E+03,3.159865E-01,3.229725E+03,3.745513E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.162148E+03,2.289243E-01,2.330080E+03,2.700434E+03,1.472877E-01,4.274626E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.894014E+02,1.296094E-01,1.313243E+03,1.527680E+03,9.192836E-02,2.622240E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.162148E+03,1.960474E-01,1.963728E+03,2.308900E+03,1.469234E-01,4.267712E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.894014E+02,1.425900E-01,1.457887E+03,1.680976E+03,9.138996E-02,2.612020E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:25:00,7.670100E-02,1.535718E+03,3.157628E-01,3.224560E+03,3.740184E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.164174E+03,2.282520E-01,2.320563E+03,2.690448E+03,1.472883E-01,4.274639E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.906030E+02,1.292305E-01,1.307818E+03,1.521969E+03,9.192873E-02,2.622247E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.164174E+03,1.955807E-01,1.956502E+03,2.301275E+03,1.469241E-01,4.267725E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.906030E+02,1.420706E-01,1.450898E+03,1.673654E+03,9.139033E-02,2.612027E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:30:00,7.670100E-02,1.538390E+03,3.155409E-01,3.219416E+03,3.734876E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.166199E+03,2.275929E-01,2.311192E+03,2.680618E+03,1.472890E-01,4.274652E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.918045E+02,1.288590E-01,1.302478E+03,1.516350E+03,9.192910E-02,2.622254E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.166199E+03,1.951254E-01,1.949402E+03,2.293788E+03,1.469248E-01,4.267739E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.918045E+02,1.415620E-01,1.444029E+03,1.666460E+03,9.139070E-02,2.612034E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:35:00,7.670100E-02,1.541062E+03,3.153210E-01,3.214293E+03,3.729591E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.168225E+03,2.269386E-01,2.301877E+03,2.670842E+03,1.472897E-01,4.274665E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.930060E+02,1.284902E-01,1.297167E+03,1.510758E+03,9.192946E-02,2.622261E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.168225E+03,1.946735E-01,1.942342E+03,2.286338E+03,1.469255E-01,4.267752E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.930060E+02,1.410592E-01,1.437225E+03,1.659329E+03,9.139107E-02,2.612041E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:40:00,7.670100E-02,1.543734E+03,3.151030E-01,3.209192E+03,3.724327E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.170250E+03,2.262896E-01,2.292619E+03,2.661122E+03,1.472904E-01,4.274677E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.942076E+02,1.281247E-01,1.291892E+03,1.505203E+03,9.192983E-02,2.622268E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.170250E+03,1.942261E-01,1.935330E+03,2.278937E+03,1.469262E-01,4.267765E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.942076E+02,1.405621E-01,1.430484E+03,1.652263E+03,9.139143E-02,2.612048E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:45:00,7.670100E-02,1.546406E+03,3.148869E-01,3.204112E+03,3.719086E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.172276E+03,2.256457E-01,2.283419E+03,2.651458E+03,1.472910E-01,4.274690E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.954091E+02,1.277621E-01,1.286650E+03,1.499680E+03,9.193019E-02,2.622275E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.172276E+03,1.937824E-01,1.928362E+03,2.271578E+03,1.469269E-01,4.267778E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.954091E+02,1.400707E-01,1.423807E+03,1.645259E+03,9.139179E-02,2.612055E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:50:00,7.670100E-02,1.549078E+03,3.146728E-01,3.199054E+03,3.713867E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.174301E+03,2.250068E-01,2.274274E+03,2.641849E+03,1.472917E-01,4.274703E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.966106E+02,1.274023E-01,1.281439E+03,1.494187E+03,9.193055E-02,2.622282E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.174301E+03,1.933424E-01,1.921433E+03,2.264258E+03,1.469276E-01,4.267791E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.966106E+02,1.395848E-01,1.417191E+03,1.638317E+03,9.139216E-02,2.612062E+03,3.449196E-02,0.000000E+00,0.000000E+00
01:55:00,7.670100E-02,1.551750E+03,3.144605E-01,3.194016E+03,3.708670E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.176327E+03,2.243729E-01,2.265185E+03,2.632296E+03,1.472924E-01,4.274715E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.978121E+02,1.270451E-01,1.276257E+03,1.488724E+03,9.193091E-02,2.622289E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.176327E+03,1.929059E-01,1.914544E+03,2.256977E+03,1.469282E-01,4.267803E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.978121E+02,1.391042E-01,1.410634E+03,1.631435E+03,9.139251E-02,2.612069E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:00:00,7.670100E-02,1.554422E+03,3.142500E-01,3.189000E+03,3.703495E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.178352E+03,2.237439E-01,2.256150E+03,2.622796E+03,1.472930E-01,4.274728E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.990137E+02,1.266907E-01,1.271106E+03,1.483291E+03,9.193127E-02,2.622296E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.178352E+03,1.924729E-01,1.907693E+03,2.249734E+03,1.469289E-01,4.267816E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.990137E+02,1.386288E-01,1.404135E+03,1.624612E+03,9.139287E-02,2.612076E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:05:00,7.670100E-02,1.556425E+03,3.140414E-01,3.184671E+03,3.699021E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.179871E+03,2.231229E-01,2.247712E+03,2.613910E+03,1.472937E-01,4.274740E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.999148E+02,1.263414E-01,1.266313E+03,1.478226E+03,9.193162E-02,2.622302E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.179871E+03,1.920473E-01,1.901431E+03,2.243098E+03,1.469296E-01,4.267829E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.999148E+02,1.381610E-01,1.398021E+03,1.618184E+03,9.139323E-02,2.612082E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:10:00,7.670100E-02,1.558429E+03,3.138346E-01,3.180363E+03,3.694566E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.181390E+03,2.225099E-01,2.239362E+03,2.605115E+03,1.472943E-01,4.274753E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.008160E+02,1.259972E-01,1.261577E+03,1.473223E+03,9.193198E-02,2.622309E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.181390E+03,1.916291E-01,1.895253E+03,2.236552E+03,1.469303E-01,4.267842E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.008160E+02,1.377002E-01,1.391984E+03,1.611838E+03,9.139358E-02,2.612089E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:15:00,7.670100E-02,1.560433E+03,3.136296E-01,3.176075E+03,3.690133E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.182909E+03,2.219053E-01,2.231106E+03,2.596420E+03,1.472950E-01,4.274765E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.017171E+02,1.256582E-01,1.256898E+03,1.468280E+03,9.193233E-02,2.622316E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.182909E+03,1.912183E-01,1.889156E+03,2.230094E+03,1.469309E-01,4.267854E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.017171E+02,1.372465E-01,1.386028E+03,1.605574E+03,9.139394E-02,2.612096E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:20:00,7.670100E-02,1.562437E+03,3.134264E-01,3.171806E+03,3.685720E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.184429E+03,2.213092E-01,2.222944E+03,2.587824E+03,1.472956E-01,4.274777E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.026183E+02,1.253243E-01,1.252276E+03,1.463397E+03,9.193268E-02,2.622322E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.184429E+03,1.908149E-01,1.883141E+03,2.223723E+03,1.469316E-01,4.267867E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.026183E+02,1.368000E-01,1.380152E+03,1.599395E+03,9.139429E-02,2.612102E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:25:00,7.670100E-02,1.564441E+03,3.132249E-01,3.167557E+03,3.681327E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.185948E+03,2.207217E-01,2.214878E+03,2.579329E+03,1.472963E-01,4.274789E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.035194E+02,1.249954E-01,1.247710E+03,1.458574E+03,9.193303E-02,2.622329E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.185948E+03,1.904187E-01,1.877207E+03,2.217440E+03,1.469322E-01,4.267879E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.035194E+02,1.363606E-01,1.374355E+03,1.593298E+03,9.139464E-02,2.612109E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:30:00,7.670100E-02,1.566445E+03,3.130251E-01,3.163327E+03,3.676955E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.187467E+03,2.201427E-01,2.206907E+03,2.570936E+03,1.472969E-01,4.274802E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.044206E+02,1.246716E-01,1.243201E+03,1.453811E+03,9.193338E-02,2.622336E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.187467E+03,1.900298E-01,1.871354E+03,2.211246E+03,1.469329E-01,4.267892E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.044206E+02,1.359283E-01,1.368636E+03,1.587285E+03,9.139499E-02,2.612116E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:35:00,7.670100E-02,1.568449E+03,3.128272E-01,3.159117E+03,3.672603E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.188986E+03,2.195689E-01,2.198994E+03,2.562601E+03,1.472975E-01,4.274814E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.053217E+02,1.243503E-01,1.238720E+03,1.449076E+03,9.193372E-02,2.622342E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.188986E+03,1.896441E-01,1.865538E+03,2.205086E+03,1.469336E-01,4.267904E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.053217E+02,1.355005E-01,1.362967E+03,1.581321E+03,9.139533E-02,2.612122E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:40:00,7.670100E-02,1.570453E+03,3.126309E-01,3.154926E+03,3.668271E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.190505E+03,2.190004E-01,2.191140E+03,2.554327E+03,1.472982E-01,4.274826E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.062229E+02,1.240315E-01,1.234265E+03,1.444368E+03,9.193407E-02,2.622349E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.190505E+03,1.892616E-01,1.859756E+03,2.198961E+03,1.469342E-01,4.267917E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.062229E+02,1.350775E-01,1.357353E+03,1.575413E+03,9.139568E-02,2.612129E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:45:00,7.670100E-02,1.572457E+03,3.124364E-01,3.150754E+03,3.663959E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.192024E+03,2.184368E-01,2.183340E+03,2.546107E+03,1.472988E-01,4.274838E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.071240E+02,1.237151E-01,1.229839E+03,1.439688E+03,9.193441E-02,2.622355E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.192024E+03,1.888822E-01,1.854009E+03,2.192870E+03,1.469349E-01,4.267929E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.071240E+02,1.346591E-01,1.351790E+03,1.569557E+03,9.139602E-02,2.612135E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:50:00,7.670100E-02,1.574461E+03,3.122435E-01,3.146602E+03,3.659667E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.193543E+03,2.178777E-01,2.175591E+03,2.537939E+03,1.472994E-01,4.274850E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.080252E+02,1.234013E-01,1.225441E+03,1.435036E+03,9.193475E-02,2.622362E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.193543E+03,1.885059E-01,1.848297E+03,2.186815E+03,1.469355E-01,4.267941E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.080252E+02,1.342451E-01,1.346275E+03,1.563750E+03,9.139637E-02,2.612142E+03,3.449196E-02,0.000000E+00,0.000000E+00
02:55:00,7.670100E-02,1.576465E+03,3.120524E-01,3.142468E+03,3.655395E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.195062E+03,2.173232E-01,2.167893E+03,2.529821E+03,1.473001E-01,4.274862E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.089263E+02,1.230899E-01,1.221070E+03,1.430411E+03,9.193509E-02,2.622368E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.195062E+03,1.881328E-01,1.842620E+03,2.180794E+03,1.469361E-01,4.267953E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.089263E+02,1.338354E-01,1.340808E+03,1.557992E+03,9.139671E-02,2.612148E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:00:00,7.670100E-02,1.578469E+03,3.118629E-01,3.138352E+03,3.651142E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.196581E+03,2.167730E-01,2.160243E+03,2.521752E+03,1.473007E-01,4.274873E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.098275E+02,1.227809E-01,1.216726E+03,1.425814E+03,9.193543E-02,2.622375E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.196581E+03,1.877626E-01,1.836977E+03,2.174807E+03,1.469368E-01,4.267966E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.098275E+02,1.334298E-01,1.335387E+03,1.552281E+03,9.139705E-02,2.612155E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:05:00,7.670100E-02,1.580472E+03,3.116750E-01,3.134254E+03,3.646907E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.198100E+03,2.162271E-01,2.152641E+03,2.513732E+03,1.473013E-01,4.274885E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.107286E+02,1.224744E-01,1.212408E+03,1.421244E+03,9.193577E-02,2.622381E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.198100E+03,1.873955E-01,1.831366E+03,2.168854E+03,1.469374E-01,4.267978E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.107286E+02,1.330282E-01,1.330012E+03,1.546616E+03,9.139738E-02,2.612161E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:10:00,7.670100E-02,1.582476E+03,3.114887E-01,3.130175E+03,3.642691E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.199620E+03,2.156854E-01,2.145086E+03,2.505760E+03,1.473019E-01,4.274897E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.116298E+02,1.221701E-01,1.208117E+03,1.416700E+03,9.193610E-02,2.622387E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.199620E+03,1.870313E-01,1.825789E+03,2.162934E+03,1.469381E-01,4.267990E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.116298E+02,1.326306E-01,1.324680E+03,1.540996E+03,9.139772E-02,2.612168E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:15:00,7.670100E-02,1.584480E+03,3.113039E-01,3.126112E+03,3.638493E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.201139E+03,2.151479E-01,2.137577E+03,2.497835E+03,1.473025E-01,4.274909E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.125309E+02,1.218682E-01,1.203852E+03,1.412183E+03,9.193644E-02,2.622394E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.201139E+03,1.866699E-01,1.820243E+03,2.157046E+03,1.469387E-01,4.268002E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.125309E+02,1.322369E-01,1.319392E+03,1.535420E+03,9.139806E-02,2.612174E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:20:00,7.670100E-02,1.586484E+03,3.111207E-01,3.122066E+03,3.634313E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.202658E+03,2.146144E-01,2.130114E+03,2.489956E+03,1.473032E-01,4.274920E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.134320E+02,1.215686E-01,1.199611E+03,1.407691E+03,9.193677E-02,2.622400E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.202658E+03,1.863113E-01,1.814727E+03,2.151190E+03,1.469393E-01,4.268014E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.134320E+02,1.318470E-01,1.314146E+03,1.529888E+03,9.139839E-02,2.612180E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:25:00,7.670100E-02,1.588488E+03,3.109389E-01,3.118037E+03,3.630150E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.204177E+03,2.140849E-01,2.122694E+03,2.482122E+03,1.473038E-01,4.274932E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.143332E+02,1.212711E-01,1.195396E+03,1.403225E+03,9.193710E-02,2.622406E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.204177E+03,1.859554E-01,1.809242E+03,2.145365E+03,1.469399E-01,4.268026E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.143332E+02,1.314608E-01,1.308941E+03,1.524398E+03,9.139872E-02,2.612187E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:30:00,7.670100E-02,1.590492E+03,3.107586E-01,3.114023E+03,3.626004E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.205696E+03,2.135593E-01,2.115318E+03,2.474332E+03,1.473044E-01,4.274944E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.152343E+02,1.209758E-01,1.191204E+03,1.398783E+03,9.193743E-02,2.622413E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.205696E+03,1.856021E-01,1.803787E+03,2.139569E+03,1.469406E-01,4.268038E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.152343E+02,1.310781E-01,1.303776E+03,1.518948E+03,9.139905E-02,2.612193E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:35:00,7.670100E-02,1.592496E+03,3.105796E-01,3.110026E+03,3.621873E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.207215E+03,2.130375E-01,2.107984E+03,2.466586E+03,1.473050E-01,4.274955E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.161355E+02,1.206827E-01,1.187037E+03,1.394365E+03,9.193776E-02,2.622419E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.207215E+03,1.852514E-01,1.798360E+03,2.133803E+03,1.469412E-01,4.268049E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.161355E+02,1.306990E-01,1.298650E+03,1.513539E+03,9.139938E-02,2.612199E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:40:00,7.670100E-02,1.594500E+03,3.104021E-01,3.106043E+03,3.617758E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.208734E+03,2.125194E-01,2.100692E+03,2.458881E+03,1.473056E-01,4.274967E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.170366E+02,1.203916E-01,1.182892E+03,1.389971E+03,9.193809E-02,2.622425E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.208734E+03,1.849032E-01,1.792961E+03,2.128065E+03,1.469418E-01,4.268061E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.170366E+02,1.303233E-01,1.293562E+03,1.508169E+03,9.139971E-02,2.612205E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:45:00,7.670100E-02,1.596504E+03,3.102259E-01,3.102075E+03,3.613659E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.210253E+03,2.120050E-01,2.093440E+03,2.451219E+03,1.473062E-01,4.274978E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.179378E+02,1.201026E-01,1.178770E+03,1.385601E+03,9.193842E-02,2.622431E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.210253E+03,1.845575E-01,1.787589E+03,2.122355E+03,1.469424E-01,4.268073E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.179378E+02,1.299509E-01,1.288512E+03,1.502837E+03,9.140004E-02,2.612212E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:50:00,7.670100E-02,1.598508E+03,3.100509E-01,3.098122E+03,3.609574E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.211772E+03,2.114941E-01,2.086228E+03,2.443597E+03,1.473068E-01,4.274989E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.188389E+02,1.198155E-01,1.174670E+03,1.381253E+03,9.193874E-02,2.622437E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.211772E+03,1.842141E-01,1.782244E+03,2.116672E+03,1.469430E-01,4.268084E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.188389E+02,1.295818E-01,1.283497E+03,1.497542E+03,9.140036E-02,2.612218E+03,3.449196E-02,0.000000E+00,0.000000E+00
03:55:00,7.670100E-02,1.600512E+03,3.098772E-01,3.094183E+03,3.605504E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.213291E+03,2.109867E-01,2.079056E+03,2.436014E+03,1.473074E-01,4.275001E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.197401E+02,1.195305E-01,1.170592E+03,1.376927E+03,9.193906E-02,2.622444E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.213291E+03,1.838730E-01,1.776924E+03,2.111016E+03,1.469437E-01,4.268096E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.197401E+02,1.292159E-01,1.278519E+03,1.492284E+03,9.140069E-02,2.612224E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:00:00,7.670100E-02,1.602516E+03,3.097048E-01,3.090257E+03,3.601448E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.214811E+03,2.104827E-01,2.071921E+03,2.428471E+03,1.473080E-01,4.275012E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.206412E+02,1.192473E-01,1.166536E+03,1.372623E+03,9.193938E-02,2.622450E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.214811E+03,1.835342E-01,1.771629E+03,2.105385E+03,1.469443E-01,4.268108E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.206412E+02,1.288531E-01,1.273575E+03,1.487061E+03,9.140101E-02,2.612230E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:05:00,7.670100E-02,1.603851E+03,3.095335E-01,3.087013E+03,3.598085E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.215823E+03,2.099865E-01,2.065379E+03,2.421539E+03,1.473086E-01,4.275023E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.212420E+02,1.189685E-01,1.162829E+03,1.368680E+03,9.193971E-02,2.622456E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.215823E+03,1.832017E-01,1.766911E+03,2.100349E+03,1.469449E-01,4.268119E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.212420E+02,1.284959E-01,1.268993E+03,1.482212E+03,9.140133E-02,2.612236E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:10:00,7.670100E-02,1.605187E+03,3.093634E-01,3.083782E+03,3.594736E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.216836E+03,2.094979E-01,2.058921E+03,2.414698E+03,1.473092E-01,4.275034E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.218428E+02,1.186942E-01,1.159171E+03,1.364791E+03,9.194002E-02,2.622462E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.216836E+03,1.828755E-01,1.762264E+03,2.095392E+03,1.469455E-01,4.268131E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.218428E+02,1.281442E-01,1.264475E+03,1.477430E+03,9.140165E-02,2.612242E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:15:00,7.670100E-02,1.606523E+03,3.091945E-01,3.080563E+03,3.591400E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.217849E+03,2.090167E-01,2.052547E+03,2.407947E+03,1.473098E-01,4.275046E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.224435E+02,1.184243E-01,1.155563E+03,1.360955E+03,9.194034E-02,2.622468E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.217849E+03,1.825555E-01,1.757686E+03,2.090512E+03,1.469461E-01,4.268142E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.224435E+02,1.277981E-01,1.260017E+03,1.472712E+03,9.140197E-02,2.612248E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:20:00,7.670100E-02,1.607859E+03,3.090267E-01,3.077357E+03,3.588077E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.218861E+03,2.085429E-01,2.046254E+03,2.401284E+03,1.473103E-01,4.275057E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.230443E+02,1.181587E-01,1.152003E+03,1.357171E+03,9.194066E-02,2.622474E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.218861E+03,1.822418E-01,1.753177E+03,2.085708E+03,1.469467E-01,4.268154E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.230443E+02,1.274574E-01,1.255619E+03,1.468060E+03,9.140228E-02,2.612254E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:25:00,7.670100E-02,1.609195E+03,3.088601E-01,3.074165E+03,3.584767E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.219874E+03,2.080765E-01,2.040044E+03,2.394710E+03,1.473109E-01,4.275068E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.236451E+02,1.178975E-01,1.148491E+03,1.353440E+03,9.194097E-02,2.622480E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.219874E+03,1.819343E-01,1.748738E+03,2.080981E+03,1.469473E-01,4.268165E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.236451E+02,1.271221E-01,1.251282E+03,1.463471E+03,9.140260E-02,2.612260E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:30:00,7.670100E-02,1.610531E+03,3.086946E-01,3.070985E+03,3.581471E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.220887E+03,2.076175E-01,2.033917E+03,2.388225E+03,1.473115E-01,4.275079E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.242458E+02,1.176406E-01,1.145028E+03,1.349762E+03,9.194129E-02,2.622486E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.220887E+03,1.816330E-01,1.744368E+03,2.076331E+03,1.469479E-01,4.268176E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.242458E+02,1.267921E-01,1.247005E+03,1.458947E+03,9.140291E-02,2.612266E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:35:00,7.670100E-02,1.611867E+03,3.085303E-01,3.067818E+03,3.578189E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.221900E+03,2.071615E-01,2.027823E+03,2.381773E+03,1.473121E-01,4.275090E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.248466E+02,1.173856E-01,1.141585E+03,1.346104E+03,9.194160E-02,2.622492E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.221900E+03,1.813339E-01,1.740022E+03,2.071704E+03,1.469485E-01,4.268187E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.248466E+02,1.264650E-01,1.242759E+03,1.454455E+03,9.140323E-02,2.612272E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:40:00,7.670100E-02,1.613203E+03,3.083672E-01,3.064664E+03,3.574920E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.222912E+03,2.067086E-01,2.021764E+03,2.375355E+03,1.473127E-01,4.275101E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.254474E+02,1.171322E-01,1.138161E+03,1.342464E+03,9.194191E-02,2.622498E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.222912E+03,1.810369E-01,1.735699E+03,2.067099E+03,1.469491E-01,4.268199E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.254474E+02,1.261406E-01,1.238543E+03,1.449992E+03,9.140354E-02,2.612278E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:45:00,7.670100E-02,1.614539E+03,3.082052E-01,3.061524E+03,3.571665E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.223925E+03,2.062590E-01,2.015740E+03,2.368973E+03,1.473132E-01,4.275111E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.260481E+02,1.168807E-01,1.134758E+03,1.338845E+03,9.194222E-02,2.622504E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.223925E+03,1.807419E-01,1.731400E+03,2.062518E+03,1.469496E-01,4.268210E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.260481E+02,1.258189E-01,1.234358E+03,1.445560E+03,9.140385E-02,2.612284E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:50:00,7.670100E-02,1.615875E+03,3.080444E-01,3.058396E+03,3.568424E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.224938E+03,2.058126E-01,2.009753E+03,2.362627E+03,1.473138E-01,4.275122E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.266489E+02,1.166310E-01,1.131374E+03,1.335246E+03,9.194253E-02,2.622509E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.224938E+03,1.804492E-01,1.727125E+03,2.057961E+03,1.469502E-01,4.268221E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.266489E+02,1.255000E-01,1.230203E+03,1.441160E+03,9.140416E-02,2.612290E+03,3.449196E-02,0.000000E+00,0.000000E+00
04:55:00,7.670100E-02,1.617211E+03,3.078848E-01,3.055281E+03,3.565195E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.225951E+03,2.053693E-01,2.003801E+03,2.356317E+03,1.473144E-01,4.275133E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.272497E+02,1.163830E-01,1.128011E+03,1.331667E+03,9.194284E-02,2.622515E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.225951E+03,1.801586E-01,1.722874E+03,2.053428E+03,1.469508E-01,4.268232E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.272497E+02,1.251838E-01,1.226079E+03,1.436790E+03,9.140447E-02,2.612296E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:00:00,7.670100E-02,1.618547E+03,3.077262E-01,3.052179E+03,3.561982E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.226963E+03,2.049293E-01,1.997885E+03,2.350044E+03,1.473149E-01,4.275144E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.278504E+02,1.161369E-01,1.124667E+03,1.328108E+03,9.194314E-02,2.622521E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.226963E+03,1.798700E-01,1.718646E+03,2.048919E+03,1.469514E-01,4.268243E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.278504E+02,1.248703E-01,1.221984E+03,1.432450E+03,9.140477E-02,2.612301E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:05:00,7.670100E-02,1.617211E+03,3.075688E-01,3.051761E+03,3.561495E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.225951E+03,2.045099E-01,1.994225E+03,2.346096E+03,1.473155E-01,4.275155E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.272497E+02,1.159028E-01,1.122659E+03,1.325927E+03,9.194345E-02,2.622527E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.225951E+03,1.796000E-01,1.716650E+03,2.046712E+03,1.469520E-01,4.268254E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.272497E+02,1.245696E-01,1.219235E+03,1.429497E+03,9.140508E-02,2.612307E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:10:00,7.670100E-02,1.615875E+03,3.074126E-01,3.051356E+03,3.561024E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.224938E+03,2.041111E-01,1.990793E+03,2.342406E+03,1.473161E-01,4.275165E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.266489E+02,1.156810E-01,1.120789E+03,1.323902E+03,9.194375E-02,2.622533E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.224938E+03,1.793490E-01,1.714866E+03,2.044751E+03,1.469525E-01,4.268265E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.266489E+02,1.242821E-01,1.216632E+03,1.426707E+03,9.140538E-02,2.612313E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:15:00,7.670100E-02,1.614539E+03,3.072577E-01,3.050965E+03,3.560568E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.223925E+03,2.037322E-01,1.987584E+03,2.338959E+03,1.473166E-01,4.275176E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.260481E+02,1.154713E-01,1.119053E+03,1.322026E+03,9.194405E-02,2.622538E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.223925E+03,1.791168E-01,1.713291E+03,2.043025E+03,1.469531E-01,4.268276E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.260481E+02,1.240076E-01,1.214174E+03,1.424076E+03,9.140569E-02,2.612319E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:20:00,7.670100E-02,1.613203E+03,3.071050E-01,3.050600E+03,3.560140E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.222912E+03,2.034759E-01,1.985740E+03,2.337115E+03,1.473172E-01,4.275186E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.254474E+02,1.160278E-01,1.125855E+03,1.330325E+03,9.194436E-02,2.622544E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.222912E+03,1.790503E-01,1.713562E+03,2.043514E+03,1.469537E-01,4.268287E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.254474E+02,1.237993E-01,1.212453E+03,1.422304E+03,9.140599E-02,2.612324E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:25:00,7.670100E-02,1.611867E+03,3.069638E-01,3.050363E+03,3.559860E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.221900E+03,2.033124E-01,1.984931E+03,2.336429E+03,1.473177E-01,4.275197E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.248466E+02,1.172313E-01,1.139865E+03,1.346824E+03,9.194466E-02,2.622550E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.221900E+03,1.791025E-01,1.715157E+03,2.045515E+03,1.469543E-01,4.268297E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.248466E+02,1.236415E-01,1.211296E+03,1.421158E+03,9.140629E-02,2.612330E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:30:00,7.670100E-02,1.610531E+03,3.068487E-01,3.050416E+03,3.559912E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.220887E+03,2.032401E-01,1.985138E+03,2.336868E+03,1.473183E-01,4.275207E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.242458E+02,1.192271E-01,1.162705E+03,1.373291E+03,9.194495E-02,2.622555E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.220887E+03,1.792591E-01,1.717914E+03,2.048820E+03,1.469548E-01,4.268308E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.242458E+02,1.235331E-01,1.210689E+03,1.420619E+03,9.140659E-02,2.612336E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:35:00,7.670100E-02,1.609195E+03,3.067755E-01,3.050936E+03,3.560493E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.219874E+03,2.032532E-01,1.986297E+03,2.338366E+03,1.473188E-01,4.275218E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.236451E+02,1.221335E-01,1.195691E+03,1.411183E+03,9.194525E-02,2.622561E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.219874E+03,1.795210E-01,1.721846E+03,2.053459E+03,1.469554E-01,4.268319E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.236451E+02,1.234691E-01,1.210577E+03,1.420627E+03,9.140689E-02,2.612342E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:40:00,7.670100E-02,1.607859E+03,3.067598E-01,3.052097E+03,3.561795E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.218861E+03,2.033643E-01,1.988548E+03,2.341096E+03,1.473194E-01,4.275228E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.230443E+02,1.258948E-01,1.238202E+03,1.459635E+03,9.194555E-02,2.622567E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.218861E+03,1.799259E-01,1.727369E+03,2.059948E+03,1.469560E-01,4.268330E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.230443E+02,1.234543E-01,1.211012E+03,1.421248E+03,9.140718E-02,2.612347E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:45:00,7.670100E-02,1.606523E+03,3.068170E-01,3.054070E+03,3.564003E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.217849E+03,2.036118E-01,1.992318E+03,2.345564E+03,1.473199E-01,4.275239E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.224435E+02,1.306372E-01,1.291646E+03,1.520270E+03,9.194584E-02,2.622572E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.217849E+03,1.804942E-01,1.734715E+03,2.068551E+03,1.469565E-01,4.268340E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.224435E+02,1.235066E-01,1.212195E+03,1.422720E+03,9.140748E-02,2.612353E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:50:00,7.670100E-02,1.605187E+03,3.069600E-01,3.057000E+03,3.567278E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.216836E+03,2.038872E-01,1.996399E+03,2.350318E+03,1.473205E-01,4.275249E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.218428E+02,1.355370E-01,1.346843E+03,1.582110E+03,9.194614E-02,2.622578E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.216836E+03,1.808841E-01,1.740072E+03,2.074647E+03,1.469571E-01,4.268351E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.218428E+02,1.235675E-01,1.213474E+03,1.424264E+03,9.140777E-02,2.612358E+03,3.449196E-02,0.000000E+00,0.000000E+00
05:55:00,7.670100E-02,1.603851E+03,3.071926E-01,3.060928E+03,3.571659E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.215823E+03,2.042251E-01,2.001176E+03,2.355814E+03,1.473210E-01,4.275259E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.212420E+02,1.407880E-01,1.405953E+03,1.647730E+03,9.194643E-02,2.622583E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.215823E+03,1.813175E-01,1.745914E+03,2.081323E+03,1.469576E-01,4.268361E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.212420E+02,1.236522E-01,1.215019E+03,1.426083E+03,9.140807E-02,2.612364E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:00:00,7.670100E-02,1.602516E+03,3.075118E-01,3.065820E+03,3.577101E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.214811E+03,2.044091E-01,2.004239E+03,2.359194E+03,1.473216E-01,4.275270E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.206412E+02,1.461394E-01,1.466183E+03,1.713828E+03,9.194672E-02,2.622589E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.214811E+03,1.818182E-01,1.752506E+03,2.088874E+03,1.469582E-01,4.268372E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.206412E+02,1.237618E-01,1.216841E+03,1.428195E+03,9.140836E-02,2.612369E+03,3.449196E-02,0.000000E+00,0.000000E+00
