Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
06:05:00,7.670100E-02,1.597840E+03,3.079115E-01,3.074949E+03,3.586916E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.211266E+03,2.046283E-01,2.010227E+03,2.365660E+03,1.473221E-01,4.275280E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.185386E+02,1.515898E-01,1.529017E+03,1.782005E+03,9.194701E-02,2.622594E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.211266E+03,1.824277E-01,1.762841E+03,2.100395E+03,1.469587E-01,4.268382E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.185386E+02,1.239026E-01,1.220512E+03,1.432215E+03,9.140865E-02,2.612375E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:10:00,7.670100E-02,1.593164E+03,3.083834E-01,3.084883E+03,3.597599E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.207721E+03,2.048997E-01,2.016795E+03,2.372823E+03,1.473226E-01,4.275290E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.164359E+02,1.572135E-01,1.593783E+03,1.851712E+03,9.194730E-02,2.622600E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.207721E+03,1.831186E-01,1.774085E+03,2.112900E+03,1.469593E-01,4.268393E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.164359E+02,1.240685E-01,1.224463E+03,1.436533E+03,9.140894E-02,2.612380E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:15:00,7.670100E-02,1.588488E+03,3.089189E-01,3.095526E+03,3.609036E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.204177E+03,2.051675E-01,2.023323E+03,2.379885E+03,1.473232E-01,4.275300E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.143332E+02,1.628893E-01,1.659130E+03,1.921372E+03,9.194759E-02,2.622605E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.204177E+03,1.838643E-01,1.785939E+03,2.126008E+03,1.469598E-01,4.268403E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.143332E+02,1.242417E-01,1.228496E+03,1.440915E+03,9.140923E-02,2.612386E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:20:00,7.670100E-02,1.583812E+03,3.094928E-01,3.106603E+03,3.620889E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.200632E+03,2.054557E-01,2.030084E+03,2.387135E+03,1.473237E-01,4.275310E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.122305E+02,1.686738E-01,1.725692E+03,1.991587E+03,9.194787E-02,2.622611E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.200632E+03,1.848245E-01,1.800187E+03,2.141846E+03,1.469604E-01,4.268414E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.122305E+02,1.244210E-01,1.232599E+03,1.445346E+03,9.140951E-02,2.612391E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:25:00,7.670100E-02,1.579136E+03,3.101599E-01,3.118727E+03,3.634100E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.197088E+03,2.058156E-01,2.037647E+03,2.395351E+03,1.473242E-01,4.275320E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.101278E+02,1.744995E-01,1.792719E+03,2.064844E+03,9.194816E-02,2.622616E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.197088E+03,1.858313E-01,1.814957E+03,2.158549E+03,1.469609E-01,4.268424E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.101278E+02,1.246343E-01,1.237084E+03,1.450242E+03,9.140980E-02,2.612397E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:30:00,7.670100E-02,1.574461E+03,3.108109E-01,3.130664E+03,3.647056E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.193543E+03,2.064021E-01,2.047732E+03,2.406490E+03,1.473247E-01,4.275330E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.080252E+02,1.803944E-01,1.860514E+03,2.139216E+03,9.194844E-02,2.622622E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.193543E+03,1.865464E-01,1.826473E+03,2.171381E+03,1.469615E-01,4.268434E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.080252E+02,1.248425E-01,1.241509E+03,1.455048E+03,9.141009E-02,2.612402E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:35:00,7.670100E-02,1.569785E+03,3.114882E-01,3.142901E+03,3.660176E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.189999E+03,2.070605E-01,2.058621E+03,2.418460E+03,1.473253E-01,4.275340E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.059225E+02,1.862351E-01,1.927709E+03,2.209786E+03,9.194873E-02,2.622627E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.189999E+03,1.870966E-01,1.836156E+03,2.181887E+03,1.469620E-01,4.268444E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.059225E+02,1.249261E-01,1.244548E+03,1.458192E+03,9.141037E-02,2.612408E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:40:00,7.670100E-02,1.565109E+03,3.121720E-01,3.155211E+03,3.673136E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.186454E+03,2.077625E-01,2.069996E+03,2.430802E+03,1.473258E-01,4.275350E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.038198E+02,1.919745E-01,1.993777E+03,2.276080E+03,9.194901E-02,2.622632E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.186454E+03,1.874957E-01,1.844156E+03,2.190169E+03,1.469625E-01,4.268455E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.038198E+02,1.249881E-01,1.247347E+03,1.461067E+03,9.141065E-02,2.612413E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:45:00,7.670100E-02,1.560433E+03,3.128466E-01,3.167419E+03,3.685961E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.182909E+03,2.083044E-01,2.079588E+03,2.440993E+03,1.473263E-01,4.275360E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.017171E+02,1.975795E-01,2.058348E+03,2.340812E+03,9.194929E-02,2.622638E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.182909E+03,1.878013E-01,1.851113E+03,2.197241E+03,1.469631E-01,4.268465E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,7.017171E+02,1.250445E-01,1.250082E+03,1.463894E+03,9.141093E-02,2.612418E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:50:00,7.670100E-02,1.555757E+03,3.135153E-01,3.179554E+03,3.698691E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.179365E+03,2.088455E-01,2.089166E+03,2.451239E+03,1.473268E-01,4.275370E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.996144E+02,2.030285E-01,2.121177E+03,2.403741E+03,9.194957E-02,2.622643E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.179365E+03,1.880670E-01,1.857623E+03,2.203769E+03,1.469636E-01,4.268475E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.996144E+02,1.251061E-01,1.252874E+03,1.466771E+03,9.141121E-02,2.612424E+03,3.449196E-02,0.000000E+00,0.000000E+00
06:55:00,7.670100E-02,1.551082E+03,3.141028E-01,3.190777E+03,3.710353E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.175820E+03,2.093580E-01,2.098422E+03,2.461116E+03,1.473274E-01,4.275380E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.975118E+02,2.082853E-01,2.181859E+03,2.464424E+03,9.194985E-02,2.622648E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.175820E+03,1.882948E-01,1.863706E+03,2.209752E+03,1.469641E-01,4.268485E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.975118E+02,1.251496E-01,1.255462E+03,1.469383E+03,9.141149E-02,2.612429E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:00:00,7.670100E-02,1.546406E+03,3.146996E-01,3.202109E+03,3.722150E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.172276E+03,2.099124E-01,2.108148E+03,2.471495E+03,1.473279E-01,4.275389E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.954091E+02,2.133905E-01,2.240857E+03,2.523432E+03,9.195012E-02,2.622654E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.172276E+03,1.890462E-01,1.875627E+03,2.222694E+03,1.469647E-01,4.268495E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.954091E+02,1.252013E-01,1.258143E+03,1.472083E+03,9.141177E-02,2.612434E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:05:00,7.670100E-02,1.535050E+03,3.152472E-01,3.219567E+03,3.740103E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.163668E+03,2.111669E-01,2.130736E+03,2.496263E+03,1.444675E-01,4.221093E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.903026E+02,2.187665E-01,2.305873E+03,2.589136E+03,9.004318E-02,2.586455E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.163668E+03,1.906655E-01,1.902280E+03,2.252311E+03,1.441043E-01,4.214199E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.903026E+02,1.258471E-01,1.270447E+03,1.485689E+03,8.950483E-02,2.576236E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:10:00,7.670100E-02,1.523695E+03,3.157521E-01,3.236549E+03,3.757517E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.155059E+03,2.124834E-01,2.154015E+03,2.522036E+03,1.416042E-01,4.166739E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.851961E+02,2.238766E-01,2.367924E+03,2.651774E+03,8.813416E-02,2.550216E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.155059E+03,1.924622E-01,1.930909E+03,2.284457E+03,1.412410E-01,4.159845E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.851961E+02,1.265565E-01,1.283458E+03,1.500278E+03,8.759580E-02,2.539997E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:15:00,7.670100E-02,1.512339E+03,3.162176E-01,3.253092E+03,3.774441E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.146451E+03,2.140647E-01,2.180243E+03,2.551287E+03,1.387416E-01,4.112399E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.800896E+02,2.287457E-01,2.427289E+03,2.711712E+03,8.622568E-02,2.513987E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.146451E+03,1.943608E-01,1.960674E+03,2.317973E+03,1.383785E-01,4.105506E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.800896E+02,1.273040E-01,1.296893E+03,1.515379E+03,8.568732E-02,2.503768E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:20:00,7.670100E-02,1.500984E+03,3.166459E-01,3.269220E+03,3.790905E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.137843E+03,2.157240E-01,2.207341E+03,2.581416E+03,1.358779E-01,4.058038E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.749831E+02,2.333672E-01,2.483895E+03,2.768872E+03,8.431645E-02,2.477744E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.137843E+03,1.963368E-01,1.991301E+03,2.352386E+03,1.355148E-01,4.051144E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.749831E+02,1.280847E-01,1.310699E+03,1.530841E+03,8.377809E-02,2.467525E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:25:00,7.670100E-02,1.489628E+03,3.170392E-01,3.284958E+03,3.806939E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.129235E+03,2.174377E-01,2.235046E+03,2.612130E+03,1.330135E-01,4.003661E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.698766E+02,2.377179E-01,2.537485E+03,2.822970E+03,8.240671E-02,2.441491E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.129235E+03,1.983807E-01,2.022684E+03,2.387580E+03,1.326504E-01,3.996769E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.698766E+02,1.288970E-01,1.324857E+03,1.546647E+03,8.186835E-02,2.431272E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:30:00,7.670100E-02,1.478273E+03,3.173990E-01,3.300323E+03,3.822568E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.120626E+03,2.191993E-01,2.263283E+03,2.643358E+03,1.301483E-01,3.949272E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.647700E+02,2.417801E-01,2.587859E+03,2.873809E+03,8.049651E-02,2.405229E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.120626E+03,2.002590E-01,2.052224E+03,2.420449E+03,1.297853E-01,3.942380E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.647700E+02,1.297564E-01,1.339540E+03,1.563011E+03,7.995816E-02,2.395010E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:35:00,7.670100E-02,1.466917E+03,3.177263E-01,3.315327E+03,3.837807E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.112018E+03,2.202704E-01,2.283827E+03,2.665381E+03,1.301434E-01,3.949175E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.596635E+02,2.450717E-01,2.629646E+03,2.915453E+03,8.049311E-02,2.405163E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.112018E+03,2.014413E-01,2.074006E+03,2.443912E+03,1.297803E-01,3.942284E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.596635E+02,1.301872E-01,1.349447E+03,1.573672E+03,7.995477E-02,2.394944E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:40:00,7.670100E-02,1.455562E+03,3.180218E-01,3.329975E+03,3.852663E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.103410E+03,2.213205E-01,2.304137E+03,2.687058E+03,1.301408E-01,3.949125E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.545570E+02,2.481018E-01,2.668519E+03,2.954225E+03,8.049139E-02,2.405129E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.103410E+03,2.025926E-01,2.095443E+03,2.466878E+03,1.297778E-01,3.942234E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.545570E+02,1.306198E-01,1.359375E+03,1.584302E+03,7.995307E-02,2.394910E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:45:00,7.670100E-02,1.444206E+03,3.182861E-01,3.344276E+03,3.867147E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.094802E+03,2.221349E-01,2.321820E+03,2.705592E+03,1.301370E-01,3.949050E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.494505E+02,2.508186E-01,2.703901E+03,2.989493E+03,8.048877E-02,2.405078E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.094802E+03,2.037361E-01,2.116794E+03,2.489671E+03,1.297740E-01,3.942160E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.494505E+02,1.310658E-01,1.369451E+03,1.595058E+03,7.995046E-02,2.394859E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:50:00,7.670100E-02,1.432851E+03,3.185194E-01,3.358231E+03,3.881264E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.086194E+03,2.228774E-01,2.338702E+03,2.723263E+03,1.301337E-01,3.948986E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.443440E+02,2.532094E-01,2.735650E+03,3.021100E+03,8.048655E-02,2.405034E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.086194E+03,2.048768E-01,2.138113E+03,2.512360E+03,1.297708E-01,3.942097E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.443440E+02,1.315264E-01,1.379690E+03,1.605960E+03,7.994826E-02,2.394816E+03,3.449196E-02,0.000000E+00,0.000000E+00
07:55:00,7.670100E-02,1.421495E+03,3.187149E-01,3.371769E+03,3.895036E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.077585E+03,2.235426E-01,2.354726E+03,2.740155E+03,1.301307E-01,3.948928E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.392375E+02,2.553052E-01,2.764115E+03,3.050039E+03,8.048453E-02,2.404995E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.077585E+03,2.060069E-01,2.159316E+03,2.535174E+03,1.297678E-01,3.942040E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.392375E+02,1.319945E-01,1.390014E+03,1.617011E+03,7.994625E-02,2.394777E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:00:00,7.670100E-02,1.410140E+03,3.188968E-01,3.385155E+03,3.908831E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.068977E+03,2.241282E-01,2.369861E+03,2.756345E+03,1.301280E-01,3.948874E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.341310E+02,2.571563E-01,2.789852E+03,3.077204E+03,8.048267E-02,2.404958E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.068977E+03,2.071358E-01,2.180506E+03,2.558525E+03,1.297651E-01,3.941987E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.341310E+02,1.324815E-01,1.400548E+03,1.628460E+03,7.994440E-02,2.394741E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:05:00,7.670100E-02,1.397448E+03,3.190547E-01,3.399610E+03,3.923593E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.059356E+03,2.246411E-01,2.385200E+03,2.772419E+03,1.301255E-01,3.948825E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.284237E+02,2.587902E-01,2.813771E+03,3.101791E+03,8.048095E-02,2.404925E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.059356E+03,2.082555E-01,2.202607E+03,2.582438E+03,1.297626E-01,3.941938E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.284237E+02,1.329824E-01,1.411839E+03,1.640578E+03,7.994269E-02,2.394707E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:10:00,7.670100E-02,1.384757E+03,3.192134E-01,3.414075E+03,3.938221E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.049735E+03,2.250449E-01,2.399325E+03,2.786726E+03,1.301231E-01,3.948779E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.227165E+02,2.602427E-01,2.835669E+03,3.123298E+03,8.047936E-02,2.404894E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.049735E+03,2.093797E-01,2.224759E+03,2.605782E+03,1.297603E-01,3.941893E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.227165E+02,1.335044E-01,1.423365E+03,1.652744E+03,7.994111E-02,2.394677E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:15:00,7.670100E-02,1.372065E+03,3.193828E-01,3.428660E+03,3.952924E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.040114E+03,2.255664E-01,2.414762E+03,2.802438E+03,1.301210E-01,3.948737E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.170092E+02,2.615440E-01,2.855883E+03,3.142777E+03,8.047790E-02,2.404865E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.040114E+03,2.105092E-01,2.246970E+03,2.628860E+03,1.297582E-01,3.941851E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.170092E+02,1.340478E-01,1.435131E+03,1.665055E+03,7.993965E-02,2.394648E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:20:00,7.670100E-02,1.359374E+03,3.195761E-01,3.443512E+03,3.967950E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.030493E+03,2.260513E-01,2.429790E+03,2.817721E+03,1.301190E-01,3.948699E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.113019E+02,2.627288E-01,2.874799E+03,3.161182E+03,8.047656E-02,2.404839E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.030493E+03,2.116472E-01,2.269277E+03,2.652044E+03,1.297563E-01,3.941813E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.113019E+02,1.346150E-01,1.447161E+03,1.677648E+03,7.993831E-02,2.394622E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:25:00,7.670100E-02,1.346682E+03,3.198133E-01,3.458849E+03,3.983545E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.020872E+03,2.265096E-01,2.444519E+03,2.832692E+03,1.301172E-01,3.948663E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.055947E+02,2.638036E-01,2.892485E+03,3.178523E+03,8.047532E-02,2.404815E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.020872E+03,2.128038E-01,2.291788E+03,2.675461E+03,1.297545E-01,3.941778E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.055947E+02,1.352138E-01,1.459541E+03,1.690625E+03,7.993708E-02,2.394598E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:30:00,7.670100E-02,1.333991E+03,3.200821E-01,3.474538E+03,3.999543E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.011251E+03,2.269602E-01,2.459164E+03,2.847586E+03,1.301155E-01,3.948631E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.998874E+02,2.647605E-01,2.908859E+03,3.194657E+03,8.047418E-02,2.404793E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.011251E+03,2.139714E-01,2.314421E+03,2.699009E+03,1.297528E-01,3.941746E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.998874E+02,1.358331E-01,1.472151E+03,1.703839E+03,7.993594E-02,2.394576E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:35:00,7.670100E-02,1.321299E+03,3.204037E-01,3.490816E+03,4.016216E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.001631E+03,2.274274E-01,2.473993E+03,2.862706E+03,1.301140E-01,3.948601E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.941801E+02,2.656176E-01,2.924119E+03,3.209762E+03,8.047313E-02,2.404772E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.001631E+03,2.151596E-01,2.337284E+03,2.722815E+03,1.297513E-01,3.941717E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.941801E+02,1.364784E-01,1.485050E+03,1.717364E+03,7.993490E-02,2.394555E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:40:00,7.670100E-02,1.308608E+03,3.207639E-01,3.507521E+03,4.033368E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.920096E+02,2.279704E-01,2.489664E+03,2.878810E+03,1.301126E-01,3.948574E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.884728E+02,2.663852E-01,2.938381E+03,3.223932E+03,8.047217E-02,2.404753E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.920096E+02,2.163564E-01,2.360242E+03,2.746718E+03,1.297499E-01,3.941690E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.884728E+02,1.371431E-01,1.498164E+03,1.731110E+03,7.993394E-02,2.394537E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:45:00,7.670100E-02,1.295916E+03,3.211619E-01,3.524647E+03,4.050991E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.823886E+02,2.286388E-01,2.506734E+03,2.896505E+03,1.301113E-01,3.948549E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.827656E+02,2.670788E-01,2.951818E+03,3.237328E+03,8.047130E-02,2.404736E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.823886E+02,2.175626E-01,2.383304E+03,2.770728E+03,1.297487E-01,3.941665E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.827656E+02,1.378273E-01,1.511496E+03,1.745080E+03,7.993306E-02,2.394520E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:50:00,7.670100E-02,1.283225E+03,3.215940E-01,3.542154E+03,4.069034E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.727677E+02,2.294656E-01,2.525568E+03,2.916181E+03,1.301102E-01,3.948526E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.770583E+02,2.676004E-01,2.963338E+03,3.248762E+03,8.047049E-02,2.404721E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.727677E+02,2.188227E-01,2.406967E+03,2.795426E+03,1.297475E-01,3.941643E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.770583E+02,1.385559E-01,1.525322E+03,1.759594E+03,7.993226E-02,2.394504E+03,3.449196E-02,0.000000E+00,0.000000E+00
08:55:00,7.670100E-02,1.270534E+03,3.220567E-01,3.560001E+03,4.087448E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.631467E+02,2.304934E-01,2.546643E+03,2.938365E+03,1.301091E-01,3.948505E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.713510E+02,2.680258E-01,2.973786E+03,3.259195E+03,8.046976E-02,2.404706E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.631467E+02,2.201047E-01,2.430874E+03,2.820363E+03,1.297465E-01,3.941622E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.713510E+02,1.393115E-01,1.539450E+03,1.774411E+03,7.993153E-02,2.394490E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:00:00,7.670100E-02,1.257842E+03,3.225470E-01,3.578156E+03,4.106196E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.535258E+02,2.317556E-01,2.570329E+03,2.963452E+03,1.301081E-01,3.948487E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.656438E+02,2.683699E-01,2.983327E+03,3.268745E+03,8.046909E-02,2.404693E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.535258E+02,2.213999E-01,2.454929E+03,2.845444E+03,1.297455E-01,3.941604E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.656438E+02,1.400888E-01,1.553819E+03,1.789472E+03,7.993086E-02,2.394477E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:05:00,7.670100E-02,1.246487E+03,3.230690E-01,3.595326E+03,4.124264E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.449175E+02,2.333052E-01,2.596203E+03,2.991824E+03,1.301073E-01,3.948470E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.605372E+02,2.686267E-01,2.991294E+03,3.276893E+03,8.046849E-02,2.404681E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.449175E+02,2.227068E-01,2.478098E+03,2.870611E+03,1.297447E-01,3.941587E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.605372E+02,1.408862E-01,1.567810E+03,1.804653E+03,7.993026E-02,2.394465E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:10:00,7.670100E-02,1.235131E+03,3.236130E-01,3.612738E+03,4.142452E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.363093E+02,2.351318E-01,2.625161E+03,3.023271E+03,1.301065E-01,3.948454E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.554307E+02,2.687811E-01,2.998116E+03,3.283741E+03,8.046794E-02,2.404671E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.363093E+02,2.240179E-01,2.501313E+03,2.895391E+03,1.297439E-01,3.941572E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.554307E+02,1.416991E-01,1.581972E+03,1.819786E+03,7.992971E-02,2.394454E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:15:00,7.670100E-02,1.223776E+03,3.241682E-01,3.630278E+03,4.160711E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.277011E+02,2.372342E-01,2.657196E+03,3.057984E+03,1.301058E-01,3.948441E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.503242E+02,2.688102E-01,3.003545E+03,3.289063E+03,8.046744E-02,2.404661E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.277011E+02,2.253247E-01,2.524481E+03,2.919877E+03,1.297432E-01,3.941559E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.503242E+02,1.425219E-01,1.596246E+03,1.834917E+03,7.992921E-02,2.394444E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:20:00,7.670100E-02,1.212420E+03,3.247531E-01,3.648148E+03,4.179625E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.190929E+02,2.396400E-01,2.692611E+03,3.097381E+03,1.301052E-01,3.948428E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.452177E+02,2.688050E-01,3.008591E+03,3.294142E+03,8.046699E-02,2.404652E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.190929E+02,2.265955E-01,2.547248E+03,2.944741E+03,1.297426E-01,3.941547E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.452177E+02,1.433366E-01,1.610431E+03,1.850388E+03,7.992876E-02,2.394435E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:25:00,7.670100E-02,1.201065E+03,3.253452E-01,3.666100E+03,4.198457E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.104847E+02,2.423171E-01,2.731049E+03,3.139588E+03,1.301046E-01,3.948417E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.401112E+02,2.686536E-01,3.012009E+03,3.297459E+03,8.046658E-02,2.404644E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.104847E+02,2.278435E-01,2.569762E+03,2.968847E+03,1.297421E-01,3.941536E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.401112E+02,1.441488E-01,1.624587E+03,1.865559E+03,7.992835E-02,2.394427E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:30:00,7.670100E-02,1.189709E+03,3.259552E-01,3.684253E+03,4.217213E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.018765E+02,2.452616E-01,2.772469E+03,3.183962E+03,1.301041E-01,3.948408E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.350047E+02,2.683116E-01,3.013305E+03,3.298518E+03,8.046622E-02,2.404637E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.018765E+02,2.290847E-01,2.592201E+03,2.992034E+03,1.297416E-01,3.941527E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.350047E+02,1.449672E-01,1.638813E+03,1.880337E+03,7.992799E-02,2.394420E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:35:00,7.670100E-02,1.178353E+03,3.265726E-01,3.702491E+03,4.235904E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.932682E+02,2.484417E-01,2.816516E+03,3.230534E+03,1.301037E-01,3.948399E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.298982E+02,2.676761E-01,3.011332E+03,3.296161E+03,8.046590E-02,2.404631E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.932682E+02,2.303163E-01,2.614536E+03,3.014705E+03,1.297412E-01,3.941518E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.298982E+02,1.457900E-01,1.653089E+03,1.894937E+03,7.992766E-02,2.394414E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:40:00,7.670100E-02,1.166998E+03,3.272107E-01,3.720961E+03,4.255336E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.846600E+02,2.518265E-01,2.862845E+03,3.281586E+03,1.301033E-01,3.948392E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.247917E+02,2.666938E-01,3.005495E+03,3.289586E+03,8.046561E-02,2.404625E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.846600E+02,2.315486E-01,2.636879E+03,3.038645E+03,1.297408E-01,3.941511E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.247917E+02,1.466231E-01,1.667481E+03,1.910385E+03,7.992737E-02,2.394408E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:45:00,7.670100E-02,1.155642E+03,3.278700E-01,3.739659E+03,4.274823E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.760518E+02,2.554278E-01,2.911580E+03,3.334289E+03,1.301030E-01,3.948385E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.196852E+02,2.653347E-01,2.995453E+03,3.278783E+03,8.046536E-02,2.404620E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.760518E+02,2.327816E-01,2.659224E+03,3.062113E+03,1.297405E-01,3.941505E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.196852E+02,1.474667E-01,1.681986E+03,1.925670E+03,7.992712E-02,2.394403E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:50:00,7.670100E-02,1.144287E+03,3.285200E-01,3.758259E+03,4.294082E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.674436E+02,2.592314E-01,2.962574E+03,3.388900E+03,1.301027E-01,3.948380E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.145787E+02,2.635692E-01,2.980887E+03,3.263248E+03,8.046513E-02,2.404616E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.674436E+02,2.339908E-01,2.681307E+03,3.085003E+03,1.297402E-01,3.941499E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.145787E+02,1.483066E-01,1.696453E+03,1.940743E+03,7.992689E-02,2.394399E+03,3.449196E-02,0.000000E+00,0.000000E+00
09:55:00,7.670100E-02,1.132931E+03,3.292007E-01,3.777198E+03,4.314147E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.588354E+02,2.632757E-01,3.016249E+03,3.448479E+03,1.301025E-01,3.948375E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.094722E+02,2.614138E-01,2.961975E+03,3.242626E+03,8.046494E-02,2.404612E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.588354E+02,2.352063E-01,2.703459E+03,3.108992E+03,1.297400E-01,3.941495E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.094722E+02,1.491610E-01,1.711080E+03,1.956601E+03,7.992670E-02,2.394395E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:00:00,7.670100E-02,1.121576E+03,3.298772E-01,3.796091E+03,4.333933E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.502271E+02,2.675306E-01,3.072268E+03,3.509380E+03,1.301023E-01,3.948371E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.043657E+02,2.588662E-01,2.938691E+03,3.217723E+03,8.046477E-02,2.404608E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.502271E+02,2.364005E-01,2.725375E+03,3.132208E+03,1.297398E-01,3.941491E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.043657E+02,1.500139E-01,1.725690E+03,1.972123E+03,7.992653E-02,2.394392E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:05:00,7.670100E-02,1.111556E+03,3.305633E-01,3.813756E+03,4.352077E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.426317E+02,2.720112E-01,3.129792E+03,3.569652E+03,1.301021E-01,3.948368E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.998599E+02,2.560234E-01,2.911518E+03,3.189438E+03,8.046463E-02,2.404606E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.426317E+02,2.375787E-01,2.746098E+03,3.153288E+03,1.297397E-01,3.941488E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.998599E+02,1.508682E-01,1.739715E+03,1.986486E+03,7.992638E-02,2.394389E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:10:00,7.670100E-02,1.101537E+03,3.312476E-01,3.831403E+03,4.370013E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.350362E+02,2.767237E-01,3.189904E+03,3.631494E+03,1.301020E-01,3.948365E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.953542E+02,2.529526E-01,2.881806E+03,3.158819E+03,8.046451E-02,2.404603E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.350362E+02,2.387325E-01,2.766554E+03,3.173670E+03,1.297396E-01,3.941486E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.953542E+02,1.517188E-01,1.753701E+03,2.000548E+03,7.992626E-02,2.394386E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:15:00,7.670100E-02,1.091517E+03,3.319430E-01,3.849175E+03,4.388714E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.274407E+02,2.816375E-01,3.252259E+03,3.699442E+03,1.301019E-01,3.948364E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.908485E+02,2.497137E-01,2.850222E+03,3.124871E+03,8.046441E-02,2.404601E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.274407E+02,2.398731E-01,2.786862E+03,3.195254E+03,1.297395E-01,3.941484E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.908485E+02,1.525712E-01,1.767706E+03,2.015495E+03,7.992616E-02,2.394384E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:20:00,7.670100E-02,1.081498E+03,3.326499E-01,3.867069E+03,4.407313E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.198452E+02,2.867124E-01,3.316402E+03,3.767633E+03,1.301018E-01,3.948362E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.863427E+02,2.463912E-01,2.817702E+03,3.090610E+03,8.046433E-02,2.404600E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.198452E+02,2.410025E-01,2.807040E+03,3.216224E+03,1.297394E-01,3.941483E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.863427E+02,1.534253E-01,1.781729E+03,2.030144E+03,7.992608E-02,2.394383E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:25:00,7.670100E-02,1.071478E+03,3.333382E-01,3.884758E+03,4.425548E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.122497E+02,2.918916E-01,3.381712E+03,3.836065E+03,1.301018E-01,3.948362E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.818370E+02,2.430468E-01,2.784940E+03,3.056365E+03,8.046426E-02,2.404598E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.122497E+02,2.420991E-01,2.826856E+03,3.236507E+03,1.297394E-01,3.941483E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.818370E+02,1.542668E-01,1.795611E+03,2.044453E+03,7.992601E-02,2.394381E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:30:00,7.670100E-02,1.061458E+03,3.340481E-01,3.902688E+03,4.444568E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.046542E+02,2.971821E-01,3.448261E+03,3.909142E+03,1.301018E-01,3.948361E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.773312E+02,2.397769E-01,2.753007E+03,3.021766E+03,8.046422E-02,2.404597E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.046542E+02,2.431964E-01,2.846679E+03,3.257851E+03,1.297394E-01,3.941483E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.773312E+02,1.551136E-01,1.809553E+03,2.059511E+03,7.992597E-02,2.394380E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:35:00,7.670100E-02,1.051439E+03,3.347537E-01,3.920565E+03,4.463068E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.970587E+02,3.025443E-01,3.515602E+03,3.979721E+03,1.301018E-01,3.948362E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.728255E+02,2.366470E-01,2.722631E+03,2.990052E+03,8.046419E-02,2.404597E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.970587E+02,2.442817E-01,2.866364E+03,3.278159E+03,1.297395E-01,3.941483E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.728255E+02,1.559566E-01,1.823450E+03,2.073921E+03,7.992594E-02,2.394380E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:40:00,7.670100E-02,1.041419E+03,3.354501E-01,3.938342E+03,4.481341E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.894632E+02,3.079392E-01,3.583314E+03,4.049683E+03,1.301019E-01,3.948362E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.683198E+02,2.337176E-01,2.694492E+03,2.960979E+03,8.046418E-02,2.404596E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.894632E+02,2.453529E-01,2.885895E+03,3.298074E+03,1.297395E-01,3.941484E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.683198E+02,1.567925E-01,1.837269E+03,2.088091E+03,7.992592E-02,2.394379E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:45:00,7.670100E-02,1.031400E+03,3.361494E-01,3.956155E+03,4.500193E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.818678E+02,3.133541E-01,3.651249E+03,4.123656E+03,1.301019E-01,3.948363E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.638140E+02,2.310544E-01,2.669320E+03,2.933744E+03,8.046417E-02,2.404596E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.818678E+02,2.464220E-01,2.905404E+03,3.319008E+03,1.297396E-01,3.941485E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.638140E+02,1.576266E-01,1.851070E+03,2.102941E+03,7.992592E-02,2.394379E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:50:00,7.670100E-02,1.021380E+03,3.368460E-01,3.973936E+03,4.518522E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.742723E+02,3.187621E-01,3.719108E+03,4.193792E+03,1.301020E-01,3.948365E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.593083E+02,2.286789E-01,2.647354E+03,2.911132E+03,8.046418E-02,2.404597E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.742723E+02,2.474865E-01,2.924861E+03,3.338993E+03,1.297397E-01,3.941487E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.593083E+02,1.584557E-01,1.864815E+03,2.117109E+03,7.992593E-02,2.394379E+03,3.449196E-02,0.000000E+00,0.000000E+00
10:55:00,7.670100E-02,1.011361E+03,3.375495E-01,3.991791E+03,4.536503E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.666768E+02,3.241510E-01,3.786749E+03,4.260273E+03,1.301021E-01,3.948367E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.548025E+02,2.266401E-01,2.629138E+03,2.893479E+03,8.046421E-02,2.404597E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.666768E+02,2.485558E-01,2.944369E+03,3.358234E+03,1.297398E-01,3.941489E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.548025E+02,1.591461E-01,1.877012E+03,2.128952E+03,7.992595E-02,2.394380E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:00:00,7.670100E-02,1.001341E+03,3.382403E-01,4.009505E+03,4.554358E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.590813E+02,3.294829E-01,3.853757E+03,4.326283E+03,1.301022E-01,3.948369E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.502968E+02,2.249291E-01,2.614575E+03,2.879472E+03,8.046424E-02,2.404597E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.590813E+02,2.496160E-01,2.963776E+03,3.377444E+03,1.297399E-01,3.941491E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.502968E+02,1.597926E-01,1.888720E+03,2.140388E+03,7.992598E-02,2.394380E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:05:00,7.670100E-02,9.946613E+02,3.389315E-01,4.023887E+03,4.568889E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.540176E+02,3.347341E-01,3.917337E+03,4.389181E+03,1.301024E-01,3.948371E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.472930E+02,2.235441E-01,2.602145E+03,2.867535E+03,8.046428E-02,2.404598E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.540176E+02,2.506647E-01,2.980527E+03,3.394072E+03,1.297401E-01,3.941494E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.472930E+02,1.604080E-01,1.898583E+03,2.150049E+03,7.992602E-02,2.394381E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:10:00,7.670100E-02,9.879815E+02,3.396305E-01,4.038352E+03,4.583563E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.489540E+02,3.399055E-01,3.980024E+03,4.451444E+03,1.301025E-01,3.948374E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.442891E+02,2.224750E-01,2.593231E+03,2.859145E+03,8.046433E-02,2.404599E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.489540E+02,2.517094E-01,2.997228E+03,3.410754E+03,1.297402E-01,3.941497E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.442891E+02,1.609987E-01,1.908166E+03,2.159468E+03,7.992607E-02,2.394382E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:15:00,7.670100E-02,9.813018E+02,3.403175E-01,4.052684E+03,4.598120E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.438903E+02,3.449721E-01,4.041544E+03,4.512730E+03,1.301027E-01,3.948377E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.412853E+02,2.216808E-01,2.587383E+03,2.853846E+03,8.046439E-02,2.404600E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.438903E+02,2.527351E-01,3.013720E+03,3.427289E+03,1.297404E-01,3.941500E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.412853E+02,1.615563E-01,1.917383E+03,2.168524E+03,7.992613E-02,2.394383E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:20:00,7.670100E-02,9.746221E+02,3.410052E-01,4.067027E+03,4.612724E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.388267E+02,3.499308E-01,4.101867E+03,4.572981E+03,1.301028E-01,3.948380E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.382815E+02,2.211064E-01,2.583985E+03,2.851001E+03,8.046446E-02,2.404601E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.388267E+02,2.537520E-01,3.030116E+03,3.443794E+03,1.297406E-01,3.941504E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.382815E+02,1.620873E-01,1.926304E+03,2.177292E+03,7.992620E-02,2.394384E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:25:00,7.670100E-02,9.679424E+02,3.416922E-01,4.081363E+03,4.627348E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.337630E+02,3.547703E-01,4.160860E+03,4.632032E+03,1.301030E-01,3.948384E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.352777E+02,2.205845E-01,2.581173E+03,2.848608E+03,8.046453E-02,2.404603E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.337630E+02,2.547591E-01,3.046402E+03,3.460242E+03,1.297408E-01,3.941507E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.352777E+02,1.627293E-01,1.936461E+03,2.187532E+03,7.992627E-02,2.394386E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:30:00,7.670100E-02,9.612627E+02,3.423774E-01,4.095678E+03,4.641974E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.286993E+02,3.594816E-01,4.218424E+03,4.689756E+03,1.301032E-01,3.948387E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.322738E+02,2.200883E-01,2.578647E+03,2.846436E+03,8.046461E-02,2.404604E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.286993E+02,2.557551E-01,3.062565E+03,3.476609E+03,1.297410E-01,3.941511E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.322738E+02,1.633777E-01,1.946691E+03,2.197894E+03,7.992635E-02,2.394387E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:35:00,7.670100E-02,9.545829E+02,3.430880E-01,4.110276E+03,4.657071E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.236357E+02,3.640927E-01,4.274872E+03,4.747222E+03,1.301034E-01,3.948391E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.292700E+02,2.197418E-01,2.577790E+03,2.845957E+03,8.046470E-02,2.404606E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.236357E+02,2.567740E-01,3.078983E+03,3.493523E+03,1.297412E-01,3.941515E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.292700E+02,1.640376E-01,1.957048E+03,2.208554E+03,7.992644E-02,2.394389E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:40:00,7.670100E-02,9.479032E+02,3.437659E-01,4.124495E+03,4.671849E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.185720E+02,3.685544E-01,4.329638E+03,4.803685E+03,1.301036E-01,3.948395E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.262662E+02,2.193829E-01,2.576785E+03,2.845073E+03,8.046479E-02,2.404608E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.185720E+02,2.577713E-01,3.095148E+03,3.510361E+03,1.297414E-01,3.941519E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.262662E+02,1.646810E-01,1.967215E+03,2.219128E+03,7.992653E-02,2.394390E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:45:00,7.670100E-02,9.412235E+02,3.444538E-01,4.138823E+03,4.686535E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.135084E+02,3.728871E-01,4.382964E+03,4.857289E+03,1.301038E-01,3.948399E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.232623E+02,2.189934E-01,2.575438E+03,2.843903E+03,8.046489E-02,2.404609E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.135084E+02,2.587780E-01,3.111418E+03,3.526965E+03,1.297416E-01,3.941523E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.232623E+02,1.653248E-01,1.977385E+03,2.229495E+03,7.992662E-02,2.394392E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:50:00,7.670100E-02,9.345438E+02,3.451334E-01,4.153060E+03,4.701131E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.084447E+02,3.770759E-01,4.434687E+03,4.909334E+03,1.301041E-01,3.948403E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.202585E+02,2.185732E-01,2.573749E+03,2.842282E+03,8.046499E-02,2.404611E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.084447E+02,2.597800E-01,3.127635E+03,3.543544E+03,1.297419E-01,3.941528E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.202585E+02,1.659607E-01,1.987468E+03,2.239785E+03,7.992673E-02,2.394394E+03,3.449196E-02,0.000000E+00,0.000000E+00
11:55:00,7.670100E-02,9.278641E+02,3.458065E-01,4.167224E+03,4.715657E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.033811E+02,3.811180E-01,4.484774E+03,4.959779E+03,1.301043E-01,3.948408E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.172547E+02,2.182345E-01,2.572970E+03,2.841637E+03,8.046509E-02,2.404613E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.033811E+02,2.607779E-01,3.143807E+03,3.560101E+03,1.297421E-01,3.941532E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.172547E+02,1.665892E-01,1.997468E+03,2.250003E+03,7.992683E-02,2.394396E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:00:00,7.670100E-02,9.211844E+02,3.464723E-01,4.181306E+03,4.730105E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.983174E+02,3.850085E-01,4.533172E+03,5.008561E+03,1.301045E-01,3.948412E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.142509E+02,2.179491E-01,2.572783E+03,2.841616E+03,8.046520E-02,2.404615E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.983174E+02,2.617705E-01,3.159920E+03,3.576620E+03,1.297423E-01,3.941537E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.142509E+02,1.672098E-01,2.007379E+03,2.260140E+03,7.992694E-02,2.394398E+03,3.449196E-02,0.000000E+00,0.000000E+00
