Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:05:00,7.670100E-02,9.158406E+02,3.471016E-01,4.193646E+03,4.742742E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.942665E+02,3.887145E-01,4.578501E+03,5.054236E+03,1.301048E-01,3.948417E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.118478E+02,2.175481E-01,2.570708E+03,2.839519E+03,8.046532E-02,2.404618E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.942665E+02,2.627298E-01,3.174647E+03,3.591704E+03,1.297426E-01,3.941542E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.118478E+02,1.678062E-01,2.016421E+03,2.269378E+03,7.992705E-02,2.394400E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:10:00,7.670100E-02,9.104968E+02,3.477506E-01,4.206221E+03,4.755663E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.902155E+02,3.922745E-01,4.622220E+03,5.098331E+03,1.301050E-01,3.948421E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.094447E+02,2.171558E-01,2.568739E+03,2.837519E+03,8.046543E-02,2.404620E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.902155E+02,2.636974E-01,3.189480E+03,3.606935E+03,1.297429E-01,3.941547E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.094447E+02,1.684031E-01,2.025474E+03,2.278648E+03,7.992717E-02,2.394402E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:15:00,7.670100E-02,9.051530E+02,3.483750E-01,4.218522E+03,4.768283E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.861646E+02,3.956544E-01,4.663935E+03,5.140405E+03,1.301053E-01,3.948426E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.070417E+02,2.167702E-01,2.566845E+03,2.835586E+03,8.046555E-02,2.404622E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.861646E+02,2.646398E-01,3.204032E+03,3.621870E+03,1.297431E-01,3.941552E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.070417E+02,1.689819E-01,2.034327E+03,2.287708E+03,7.992729E-02,2.394405E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:20:00,7.670100E-02,8.998093E+02,3.489910E-01,4.230730E+03,4.780809E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.821137E+02,3.988623E-01,4.703733E+03,5.180555E+03,1.301055E-01,3.948431E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.046386E+02,2.163979E-01,2.565099E+03,2.833805E+03,8.046568E-02,2.404624E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.821137E+02,2.655686E-01,3.218433E+03,3.636655E+03,1.297434E-01,3.941557E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.046386E+02,1.695496E-01,2.043056E+03,2.296645E+03,7.992741E-02,2.394407E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:25:00,7.670100E-02,8.944655E+02,3.495952E-01,4.242807E+03,4.793198E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.780628E+02,4.018965E-01,4.741596E+03,5.218754E+03,1.301058E-01,3.948436E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.022356E+02,2.160201E-01,2.563293E+03,2.831942E+03,8.046580E-02,2.404627E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.780628E+02,2.664807E-01,3.232648E+03,3.651249E+03,1.297437E-01,3.941562E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.022356E+02,1.701050E-01,2.051648E+03,2.305441E+03,7.992754E-02,2.394409E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:30:00,7.670100E-02,8.891217E+02,3.501868E-01,4.254742E+03,4.805440E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.740118E+02,4.047544E-01,4.777493E+03,5.254967E+03,1.301061E-01,3.948441E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.998325E+02,2.156507E-01,2.561579E+03,2.830169E+03,8.046593E-02,2.404629E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.740118E+02,2.673752E-01,3.246666E+03,3.665641E+03,1.297439E-01,3.941567E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.998325E+02,1.706478E-01,2.060100E+03,2.314095E+03,7.992766E-02,2.394412E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:35:00,7.670100E-02,8.837779E+02,3.507650E-01,4.266529E+03,4.817525E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.699609E+02,4.074374E-01,4.811442E+03,5.289210E+03,1.301063E-01,3.948446E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.974294E+02,2.152954E-01,2.560023E+03,2.828559E+03,8.046606E-02,2.404632E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.699609E+02,2.682567E-01,3.260541E+03,3.679888E+03,1.297442E-01,3.941572E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.974294E+02,1.711813E-01,2.068448E+03,2.322646E+03,7.992779E-02,2.394414E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:40:00,7.670100E-02,8.784342E+02,3.513292E-01,4.278160E+03,4.829447E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.659100E+02,4.099387E-01,4.843367E+03,5.321397E+03,1.301066E-01,3.948451E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.950264E+02,2.149549E-01,2.558632E+03,2.827119E+03,8.046619E-02,2.404634E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.659100E+02,2.691244E-01,3.274260E+03,3.693978E+03,1.297445E-01,3.941578E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.950264E+02,1.717054E-01,2.076692E+03,2.331092E+03,7.992792E-02,2.394417E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:45:00,7.670100E-02,8.730904E+02,3.518790E-01,4.289631E+03,4.841199E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.618591E+02,4.122471E-01,4.873141E+03,5.351393E+03,1.301069E-01,3.948456E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.926233E+02,2.146295E-01,2.557409E+03,2.825852E+03,8.046632E-02,2.404637E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.618591E+02,2.699776E-01,3.287819E+03,3.707905E+03,1.297448E-01,3.941583E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.926233E+02,1.722201E-01,2.084829E+03,2.339431E+03,7.992806E-02,2.394419E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:50:00,7.670100E-02,8.677466E+02,3.524139E-01,4.300934E+03,4.852776E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.578081E+02,4.143641E-01,4.900784E+03,5.379224E+03,1.301071E-01,3.948462E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.902202E+02,2.143195E-01,2.556357E+03,2.824762E+03,8.046645E-02,2.404639E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.578081E+02,2.708159E-01,3.301210E+03,3.721659E+03,1.297451E-01,3.941588E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.902202E+02,1.727076E-01,2.092665E+03,2.347439E+03,7.992819E-02,2.394422E+03,3.449196E-02,0.000000E+00,0.000000E+00
12:55:00,7.670100E-02,8.624029E+02,3.529333E-01,4.312067E+03,4.864171E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.537572E+02,4.162827E-01,4.926215E+03,5.404801E+03,1.301074E-01,3.948467E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.878172E+02,2.140247E-01,2.555475E+03,2.823848E+03,8.046659E-02,2.404642E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.537572E+02,2.716387E-01,3.314430E+03,3.735234E+03,1.297453E-01,3.941594E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.878172E+02,1.731812E-01,2.100346E+03,2.355293E+03,7.992833E-02,2.394424E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:00:00,7.670100E-02,8.570591E+02,3.534369E-01,4.323023E+03,4.875381E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.497063E+02,4.179973E-01,4.949372E+03,5.428055E+03,1.301077E-01,3.948472E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.854141E+02,2.137449E-01,2.554760E+03,2.823106E+03,8.046673E-02,2.404644E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.497063E+02,2.724455E-01,3.327471E+03,3.748626E+03,1.297456E-01,3.941599E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.854141E+02,1.736427E-01,2.107891E+03,2.363014E+03,7.992846E-02,2.394427E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:05:00,7.670100E-02,8.537192E+02,3.539243E-01,4.331793E+03,4.884363E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.471745E+02,4.194950E-01,4.968594E+03,5.447283E+03,1.301080E-01,3.948477E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.839122E+02,2.134749E-01,2.553253E+03,2.821557E+03,8.046687E-02,2.404647E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.471745E+02,2.732273E-01,3.338715E+03,3.760174E+03,1.297459E-01,3.941605E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.839122E+02,1.739483E-01,2.112798E+03,2.367852E+03,7.992860E-02,2.394430E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:10:00,7.670100E-02,8.503794E+02,3.543947E-01,4.340375E+03,4.893145E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.446426E+02,4.207739E-01,4.985378E+03,5.464015E+03,1.301083E-01,3.948483E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.824103E+02,2.132146E-01,2.551855E+03,2.820118E+03,8.046700E-02,2.404649E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.446426E+02,2.739837E-01,3.349676E+03,3.771421E+03,1.297462E-01,3.941610E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.824103E+02,1.741039E-01,2.116035E+03,2.370884E+03,7.992874E-02,2.394432E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:15:00,7.670100E-02,8.470395E+02,3.548474E-01,4.348759E+03,4.901718E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.421108E+02,4.218365E-01,4.999751E+03,5.478284E+03,1.301086E-01,3.948488E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.809084E+02,2.129629E-01,2.550552E+03,2.818777E+03,8.046714E-02,2.404652E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.421108E+02,2.747137E-01,3.360343E+03,3.782358E+03,1.297465E-01,3.941616E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.809084E+02,1.741133E-01,2.117642E+03,2.372197E+03,7.992888E-02,2.394435E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:20:00,7.670100E-02,8.436996E+02,3.552818E-01,4.356940E+03,4.910078E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.395790E+02,4.226723E-01,5.011598E+03,5.489965E+03,1.301088E-01,3.948494E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.794065E+02,2.127185E-01,2.549331E+03,2.817518E+03,8.046729E-02,2.404655E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.395790E+02,2.754168E-01,3.370709E+03,3.792979E+03,1.297468E-01,3.941622E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.794065E+02,1.740113E-01,2.118008E+03,2.372228E+03,7.992902E-02,2.394438E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:25:00,7.670100E-02,8.403598E+02,3.556975E-01,4.364911E+03,4.918216E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.370471E+02,4.232776E-01,5.020875E+03,5.499010E+03,1.301091E-01,3.948499E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.779046E+02,2.124804E-01,2.548180E+03,2.816329E+03,8.046743E-02,2.404658E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.370471E+02,2.760919E-01,3.380763E+03,3.803271E+03,1.297471E-01,3.941627E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.779046E+02,1.738019E-01,2.117176E+03,2.370996E+03,7.992916E-02,2.394440E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:30:00,7.670100E-02,8.370199E+02,3.560944E-01,4.372675E+03,4.926135E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.345153E+02,4.236498E-01,5.027555E+03,5.505389E+03,1.301094E-01,3.948504E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.764026E+02,2.122473E-01,2.547084E+03,2.815193E+03,8.046757E-02,2.404660E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.345153E+02,2.767393E-01,3.390509E+03,3.813236E+03,1.297474E-01,3.941633E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.764026E+02,1.735462E-01,2.115829E+03,2.369242E+03,7.992931E-02,2.394443E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:35:00,7.670100E-02,8.336801E+02,3.564727E-01,4.380230E+03,4.933835E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.319835E+02,4.237950E-01,5.031706E+03,5.509173E+03,1.301097E-01,3.948510E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.749007E+02,2.121652E-01,2.547670E+03,2.815930E+03,8.046771E-02,2.404663E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.319835E+02,2.773676E-01,3.400043E+03,3.822983E+03,1.297477E-01,3.941639E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.749007E+02,1.734517E-01,2.116279E+03,2.369545E+03,7.992945E-02,2.394446E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:40:00,7.670100E-02,8.303402E+02,3.568329E-01,4.387584E+03,4.941325E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.294516E+02,4.237110E-01,5.033303E+03,5.510338E+03,1.301100E-01,3.948515E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.733988E+02,2.121256E-01,2.548731E+03,2.817101E+03,8.046786E-02,2.404666E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.294516E+02,2.779772E-01,3.409368E+03,3.832518E+03,1.297480E-01,3.941644E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.733988E+02,1.735849E-01,2.119264E+03,2.372682E+03,7.992959E-02,2.394448E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:45:00,7.670100E-02,8.270004E+02,3.571760E-01,4.394747E+03,4.948616E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.269198E+02,4.233947E-01,5.032311E+03,5.508844E+03,1.301103E-01,3.948521E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.718969E+02,2.121113E-01,2.550074E+03,2.818519E+03,8.046800E-02,2.404668E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.269198E+02,2.785698E-01,3.418503E+03,3.841860E+03,1.297483E-01,3.941650E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.718969E+02,1.740172E-01,2.125584E+03,2.379497E+03,7.992974E-02,2.394451E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:50:00,7.670100E-02,8.236605E+02,3.575028E-01,4.401729E+03,4.955719E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.243880E+02,4.228518E-01,5.028794E+03,5.504763E+03,1.301106E-01,3.948526E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.703950E+02,2.121189E-01,2.551660E+03,2.820186E+03,8.046814E-02,2.404671E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.243880E+02,2.791477E-01,3.427474E+03,3.851037E+03,1.297486E-01,3.941656E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.703950E+02,1.748159E-01,2.135985E+03,2.390777E+03,7.992988E-02,2.394454E+03,3.449196E-02,0.000000E+00,0.000000E+00
13:55:00,7.670100E-02,8.203206E+02,3.578143E-01,4.408539E+03,4.962644E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.218562E+02,4.220887E-01,5.022823E+03,5.498167E+03,1.301109E-01,3.948532E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.688931E+02,2.121447E-01,2.553449E+03,2.822083E+03,8.046829E-02,2.404674E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.218562E+02,2.797122E-01,3.436296E+03,3.860065E+03,1.297489E-01,3.941661E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.688931E+02,1.760510E-01,2.151250E+03,2.407354E+03,7.993003E-02,2.394457E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:00:00,7.670100E-02,8.169808E+02,3.581106E-01,4.415181E+03,4.969396E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.211139E-01,5.014493E+03,5.489153E+03,1.301111E-01,3.948537E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.121863E-01,2.555415E+03,2.824189E+03,8.046843E-02,2.404677E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.802642E-01,3.444979E+03,3.868953E+03,1.297492E-01,3.941667E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.777478E-01,2.171658E+03,2.429482E+03,7.993017E-02,2.394459E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:05:00,7.670100E-02,8.169808E+02,3.583927E-01,4.418325E+03,4.972589E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.199240E-01,5.001235E+03,5.475097E+03,1.301114E-01,3.948543E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.120902E-01,2.554344E+03,2.823064E+03,8.046858E-02,2.404679E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.807910E-01,3.450850E+03,3.874965E+03,1.297495E-01,3.941673E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.799197E-01,2.195860E+03,2.455745E+03,7.993032E-02,2.394462E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:10:00,7.670100E-02,8.169808E+02,3.586610E-01,4.421314E+03,4.975623E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.185314E-01,4.985718E+03,5.458724E+03,1.301117E-01,3.948548E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.119603E-01,2.552896E+03,2.821533E+03,8.046872E-02,2.404682E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.812932E-01,3.456446E+03,3.880688E+03,1.297498E-01,3.941678E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.825754E-01,2.225451E+03,2.487724E+03,7.993046E-02,2.394465E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:15:00,7.670100E-02,8.169808E+02,3.589158E-01,4.424153E+03,4.978502E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.169522E-01,4.968121E+03,5.440226E+03,1.301120E-01,3.948554E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.118115E-01,2.551239E+03,2.819785E+03,8.046887E-02,2.404685E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.817724E-01,3.461786E+03,3.886147E+03,1.297501E-01,3.941684E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.857118E-01,2.260399E+03,2.525332E+03,7.993061E-02,2.394468E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:20:00,7.670100E-02,8.169808E+02,3.591574E-01,4.426845E+03,4.981230E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.151964E-01,4.948556E+03,5.419715E+03,1.301123E-01,3.948559E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.116447E-01,2.549380E+03,2.817827E+03,8.046901E-02,2.404688E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.822291E-01,3.466875E+03,3.891347E+03,1.297504E-01,3.941690E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.893034E-01,2.300419E+03,2.568202E+03,7.993075E-02,2.394470E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:25:00,7.670100E-02,8.169808E+02,3.593861E-01,4.429394E+03,4.983810E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.132770E-01,4.927169E+03,5.397339E+03,1.301126E-01,3.948565E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.114603E-01,2.547325E+03,2.815664E+03,8.046916E-02,2.404690E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.826648E-01,3.471731E+03,3.896304E+03,1.297507E-01,3.941695E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.933213E-01,2.345190E+03,2.615940E+03,7.993090E-02,2.394473E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:30:00,7.670100E-02,8.169808E+02,3.596023E-01,4.431803E+03,4.986247E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.112087E-01,4.904123E+03,5.373263E+03,1.301129E-01,3.948570E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.112580E-01,2.545071E+03,2.813291E+03,8.046930E-02,2.404693E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.830808E-01,3.476366E+03,3.901031E+03,1.297510E-01,3.941701E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,1.977183E-01,2.394184E+03,2.667929E+03,7.993104E-02,2.394476E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:35:00,7.670100E-02,8.169808E+02,3.598060E-01,4.434073E+03,4.988540E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.090235E-01,4.879773E+03,5.347867E+03,1.301132E-01,3.948576E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.110460E-01,2.542709E+03,2.810810E+03,8.046945E-02,2.404696E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.834921E-01,3.480949E+03,3.905715E+03,1.297513E-01,3.941707E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.024329E-01,2.446718E+03,2.723393E+03,7.993119E-02,2.394479E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:40:00,7.670100E-02,8.169808E+02,3.599972E-01,4.436205E+03,4.990690E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.067406E-01,4.854334E+03,5.321371E+03,1.301135E-01,3.948581E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.108244E-01,2.540239E+03,2.808219E+03,8.046959E-02,2.404699E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.839002E-01,3.485496E+03,3.910374E+03,1.297516E-01,3.941712E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.073961E-01,2.502023E+03,2.781489E+03,7.993133E-02,2.394481E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:45:00,7.670100E-02,8.169808E+02,3.601760E-01,4.438197E+03,4.992697E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.043792E-01,4.828022E+03,5.293995E+03,1.301138E-01,3.948587E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.105919E-01,2.537648E+03,2.805505E+03,8.046974E-02,2.404701E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.843043E-01,3.490000E+03,3.914997E+03,1.297519E-01,3.941718E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.125362E-01,2.559298E+03,2.841358E+03,7.993148E-02,2.394484E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:50:00,7.670100E-02,8.169808E+02,3.603422E-01,4.440049E+03,4.994558E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,4.019645E-01,4.801114E+03,5.266034E+03,1.301140E-01,3.948592E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.103480E-01,2.534931E+03,2.802660E+03,8.046988E-02,2.404704E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.847043E-01,3.494457E+03,3.919579E+03,1.297522E-01,3.941724E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.177901E-01,2.617840E+03,2.902267E+03,7.993162E-02,2.394487E+03,3.449196E-02,0.000000E+00,0.000000E+00
14:55:00,7.670100E-02,8.169808E+02,3.604956E-01,4.441758E+03,4.996270E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,3.995193E-01,4.773867E+03,5.237751E+03,1.301143E-01,3.948598E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.100922E-01,2.532081E+03,2.799679E+03,8.047003E-02,2.404707E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.850994E-01,3.498859E+03,3.924110E+03,1.297525E-01,3.941729E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.230762E-01,2.676743E+03,2.963261E+03,7.993177E-02,2.394490E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:00:00,7.670100E-02,8.169808E+02,3.606359E-01,4.443322E+03,4.997832E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,3.970663E-01,4.746534E+03,5.209408E+03,1.301146E-01,3.948603E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.098241E-01,2.529093E+03,2.796555E+03,8.047017E-02,2.404710E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.193243E+02,2.854885E-01,3.503196E+03,3.928577E+03,1.297528E-01,3.941735E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.673912E+02,2.282618E-01,2.734526E+03,3.022762E+03,7.993191E-02,2.394492E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:05:00,7.670100E-02,8.209886E+02,3.607627E-01,4.440727E+03,4.995161E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.223625E+02,3.946114E-01,4.716141E+03,5.177970E+03,1.301149E-01,3.948609E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.691935E+02,2.095322E-01,2.524038E+03,2.791313E+03,8.047031E-02,2.404712E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.223625E+02,2.858517E-01,3.504205E+03,3.929634E+03,1.297531E-01,3.941741E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.691935E+02,2.332802E-01,2.788644E+03,3.078238E+03,7.993206E-02,2.394495E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:10:00,7.670100E-02,8.249964E+02,3.608755E-01,4.437976E+03,4.992326E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.254007E+02,3.921768E-01,4.685974E+03,5.146796E+03,1.301152E-01,3.948614E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.709958E+02,2.092173E-01,2.518726E+03,2.785803E+03,8.047046E-02,2.404715E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.254007E+02,2.861874E-01,3.504908E+03,3.930363E+03,1.297534E-01,3.941746E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.709958E+02,2.380906E-01,2.840444E+03,3.131134E+03,7.993220E-02,2.394498E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:15:00,7.670100E-02,8.290043E+02,3.609734E-01,4.435059E+03,4.989319E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.284389E+02,3.897841E-01,4.656273E+03,5.116136E+03,1.301155E-01,3.948620E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.727981E+02,2.088788E-01,2.513153E+03,2.780021E+03,8.047060E-02,2.404718E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.284389E+02,2.864920E-01,3.505263E+03,3.930723E+03,1.297537E-01,3.941752E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.727981E+02,2.426661E-01,2.889627E+03,3.181191E+03,7.993235E-02,2.394501E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:20:00,7.670100E-02,8.330121E+02,3.610559E-01,4.431971E+03,4.986129E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.314771E+02,3.874492E-01,4.627217E+03,5.086174E+03,1.301158E-01,3.948625E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.746003E+02,2.085162E-01,2.507310E+03,2.773959E+03,8.047075E-02,2.404720E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.314771E+02,2.867617E-01,3.505230E+03,3.930669E+03,1.297540E-01,3.941757E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.746003E+02,2.469888E-01,2.935994E+03,3.228233E+03,7.993249E-02,2.394503E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:25:00,7.670100E-02,8.370199E+02,3.611222E-01,4.428702E+03,4.982752E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.345153E+02,3.851876E-01,4.598977E+03,5.057085E+03,1.301160E-01,3.948630E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.764026E+02,2.081290E-01,2.501193E+03,2.767608E+03,8.047089E-02,2.404723E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.345153E+02,2.869929E-01,3.504768E+03,3.930157E+03,1.297543E-01,3.941763E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.764026E+02,2.510650E-01,2.979614E+03,3.272362E+03,7.993263E-02,2.394506E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:30:00,7.670100E-02,8.410278E+02,3.611719E-01,4.425248E+03,4.979179E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.375535E+02,3.830127E-01,4.571704E+03,5.029017E+03,1.301163E-01,3.948636E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.782049E+02,2.077166E-01,2.494795E+03,2.760961E+03,8.047103E-02,2.404726E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.375535E+02,2.871822E-01,3.503840E+03,3.929140E+03,1.297546E-01,3.941769E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.782049E+02,2.549755E-01,3.021388E+03,3.314586E+03,7.993278E-02,2.394509E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:35:00,7.670100E-02,8.450356E+02,3.612046E-01,4.421605E+03,4.975406E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.405917E+02,3.809498E-01,4.545678E+03,5.002273E+03,1.301166E-01,3.948641E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.800072E+02,2.072897E-01,2.488236E+03,2.754151E+03,8.047118E-02,2.404729E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.405917E+02,2.873451E-01,3.502617E+03,3.927818E+03,1.297548E-01,3.941774E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.800072E+02,2.587642E-01,3.061805E+03,3.355444E+03,7.993292E-02,2.394511E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:40:00,7.670100E-02,8.490434E+02,3.612037E-01,4.417595E+03,4.971240E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.436299E+02,3.790087E-01,4.521018E+03,4.977013E+03,1.301169E-01,3.948647E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.818095E+02,2.068086E-01,2.481077E+03,2.746708E+03,8.047132E-02,2.404731E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.436299E+02,2.874129E-01,3.500341E+03,3.925339E+03,1.297551E-01,3.941780E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.818095E+02,2.625570E-01,3.102273E+03,3.396384E+03,7.993306E-02,2.394514E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:45:00,7.670100E-02,8.530512E+02,3.612324E-01,4.413924E+03,4.967524E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.466681E+02,3.772351E-01,4.498233E+03,4.952984E+03,1.301172E-01,3.948652E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.836118E+02,2.063203E-01,2.473843E+03,2.739048E+03,8.047146E-02,2.404734E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.466681E+02,2.874690E-01,3.497942E+03,3.922895E+03,1.297554E-01,3.941785E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.836118E+02,2.663367E-01,3.142603E+03,3.438788E+03,7.993321E-02,2.394517E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:50:00,7.670100E-02,8.570591E+02,3.611970E-01,4.409530E+03,4.962989E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.497063E+02,3.756022E-01,4.477007E+03,4.930479E+03,1.301175E-01,3.948657E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.854141E+02,2.057914E-01,2.466151E+03,2.730869E+03,8.047160E-02,2.404737E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.497063E+02,2.874523E-01,3.494724E+03,3.919569E+03,1.297557E-01,3.941791E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.854141E+02,2.700686E-01,3.182394E+03,3.480831E+03,7.993335E-02,2.394520E+03,3.449196E-02,0.000000E+00,0.000000E+00
15:55:00,7.670100E-02,8.610669E+02,3.611535E-01,4.405054E+03,4.958349E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.527445E+02,3.741313E-01,4.457595E+03,4.910588E+03,1.301177E-01,3.948663E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.872164E+02,2.052452E-01,2.458273E+03,2.722645E+03,8.047174E-02,2.404739E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.527445E+02,2.874035E-01,3.491156E+03,3.915776E+03,1.297560E-01,3.941796E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.872164E+02,2.737931E-01,3.222108E+03,3.521302E+03,7.993349E-02,2.394522E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:00:00,7.670100E-02,8.650747E+02,3.610974E-01,4.400439E+03,4.953547E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.557827E+02,3.728194E-01,4.439954E+03,4.893103E+03,1.301180E-01,3.948668E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.890187E+02,2.046808E-01,2.450190E+03,2.714360E+03,8.047188E-02,2.404742E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.557827E+02,2.873198E-01,3.487197E+03,3.911517E+03,1.297563E-01,3.941802E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.890187E+02,2.775199E-01,3.261849E+03,3.560587E+03,7.993363E-02,2.394525E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:05:00,7.670100E-02,8.704185E+02,3.610278E-01,4.394336E+03,4.947232E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.598336E+02,3.716603E-01,4.423003E+03,4.876253E+03,1.301183E-01,3.948673E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.914218E+02,2.040947E-01,2.441264E+03,2.705178E+03,8.047203E-02,2.404745E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.598336E+02,2.871941E-01,3.481759E+03,3.905736E+03,1.297566E-01,3.941807E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.914218E+02,2.812505E-01,3.301031E+03,3.599668E+03,7.993377E-02,2.394528E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:10:00,7.670100E-02,8.757623E+02,3.609614E-01,4.388261E+03,4.940968E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.638845E+02,3.706441E-01,4.407637E+03,4.860972E+03,1.301186E-01,3.948678E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.938248E+02,2.035255E-01,2.432524E+03,2.696199E+03,8.047217E-02,2.404747E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.638845E+02,2.870923E-01,3.476580E+03,3.900293E+03,1.297569E-01,3.941813E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.938248E+02,2.848867E-01,3.339156E+03,3.637858E+03,7.993391E-02,2.394530E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:15:00,7.670100E-02,8.811061E+02,3.608357E-01,4.381517E+03,4.933952E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.679354E+02,3.697174E-01,4.393260E+03,4.846634E+03,1.301189E-01,3.948684E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.962279E+02,2.029268E-01,2.423449E+03,2.686845E+03,8.047231E-02,2.404750E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.679354E+02,2.869297E-01,3.470717E+03,3.894109E+03,1.297572E-01,3.941818E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.962279E+02,2.884674E-01,3.376654E+03,3.675555E+03,7.993405E-02,2.394533E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:20:00,7.670100E-02,8.864498E+02,3.607448E-01,4.375168E+03,4.927408E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.719864E+02,3.688898E-01,4.379993E+03,4.833395E+03,1.301191E-01,3.948689E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.986310E+02,2.023324E-01,2.414426E+03,2.677552E+03,8.047245E-02,2.404753E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.719864E+02,2.865296E-01,3.462215E+03,3.884986E+03,1.297575E-01,3.941824E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,3.986310E+02,2.920406E-01,3.414076E+03,3.713320E+03,7.993419E-02,2.394536E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:25:00,7.670100E-02,8.917936E+02,3.606328E-01,4.368577E+03,4.920604E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.760373E+02,3.681127E-01,4.367283E+03,4.820668E+03,1.301194E-01,3.948694E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.010340E+02,2.017190E-01,2.405189E+03,2.668023E+03,8.047259E-02,2.404755E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.760373E+02,2.860306E-01,3.452604E+03,3.874793E+03,1.297577E-01,3.941829E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.010340E+02,2.955662E-01,3.450961E+03,3.750629E+03,7.993433E-02,2.394538E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:30:00,7.670100E-02,8.971374E+02,3.605039E-01,4.361796E+03,4.913599E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.800882E+02,3.673529E-01,4.354765E+03,4.808077E+03,1.301197E-01,3.948699E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.034371E+02,2.010882E-01,2.395756E+03,2.658280E+03,8.047272E-02,2.404758E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.800882E+02,2.854625E-01,3.442222E+03,3.863840E+03,1.297580E-01,3.941834E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.034371E+02,2.990227E-01,3.487076E+03,3.787218E+03,7.993447E-02,2.394541E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:35:00,7.670100E-02,9.024812E+02,3.603592E-01,4.354841E+03,4.906413E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.841392E+02,3.665730E-01,4.342023E+03,4.795189E+03,1.301200E-01,3.948705E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.058402E+02,2.004438E-01,2.386172E+03,2.648376E+03,8.047286E-02,2.404761E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.841392E+02,2.848362E-01,3.431192E+03,3.852180E+03,1.297583E-01,3.941840E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.058402E+02,3.023876E-01,3.522170E+03,3.822813E+03,7.993461E-02,2.394544E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:40:00,7.670100E-02,9.078249E+02,3.601995E-01,4.347717E+03,4.899050E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.881901E+02,3.657247E-01,4.328519E+03,4.781440E+03,1.301202E-01,3.948710E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.082432E+02,1.997858E-01,2.376437E+03,2.638310E+03,8.047300E-02,2.404763E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.881901E+02,2.841540E-01,3.419540E+03,3.839824E+03,1.297586E-01,3.941845E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.082432E+02,3.056626E-01,3.556262E+03,3.857435E+03,7.993475E-02,2.394546E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:45:00,7.670100E-02,9.131687E+02,3.600298E-01,4.340482E+03,4.891577E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.922410E+02,3.650465E-01,4.316910E+03,4.769785E+03,1.301205E-01,3.948715E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.106463E+02,1.991146E-01,2.366554E+03,2.628086E+03,8.047314E-02,2.404766E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.922410E+02,2.834178E-01,3.407285E+03,3.826799E+03,1.297589E-01,3.941850E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.106463E+02,3.088409E-01,3.589276E+03,3.890985E+03,7.993489E-02,2.394549E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:50:00,7.670100E-02,9.185125E+02,3.598603E-01,4.333250E+03,4.884118E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.962919E+02,3.642903E-01,4.304433E+03,4.757030E+03,1.301208E-01,3.948720E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.130493E+02,1.984308E-01,2.356531E+03,2.617713E+03,8.047328E-02,2.404769E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,6.962919E+02,2.828660E-01,3.397085E+03,3.816146E+03,1.297592E-01,3.941856E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.130493E+02,3.119221E-01,3.621209E+03,3.923444E+03,7.993503E-02,2.394551E+03,3.449196E-02,0.000000E+00,0.000000E+00
16:55:00,7.670100E-02,9.238563E+02,3.597034E-01,4.326158E+03,4.876823E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.003429E+02,3.634370E-01,4.290873E+03,4.743056E+03,1.301211E-01,3.948725E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.154524E+02,1.977353E-01,2.346378E+03,2.607202E+03,8.047342E-02,2.404771E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.003429E+02,2.823199E-01,3.386949E+03,3.805586E+03,1.297594E-01,3.941861E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.154524E+02,3.148856E-01,3.651830E+03,3.954562E+03,7.993517E-02,2.394554E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:00:00,7.670100E-02,9.292000E+02,3.595705E-01,4.319333E+03,4.869827E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.043938E+02,3.624882E-01,4.276249E+03,4.727981E+03,1.301213E-01,3.948731E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.178555E+02,1.970291E-01,2.336105E+03,2.596565E+03,8.047355E-02,2.404774E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.043938E+02,2.817530E-01,3.376580E+03,3.794784E+03,1.297597E-01,3.941866E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.178555E+02,3.177147E-01,3.680953E+03,3.984152E+03,7.993530E-02,2.394557E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:05:00,7.670100E-02,9.358797E+02,3.594711E-01,4.311545E+03,4.861887E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.094574E+02,3.614513E-01,4.259631E+03,4.710874E+03,1.301216E-01,3.948736E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.208593E+02,1.963093E-01,2.325080E+03,2.585155E+03,8.047369E-02,2.404776E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.094574E+02,2.811560E-01,3.364865E+03,3.782594E+03,1.297600E-01,3.941872E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.208593E+02,3.203886E-01,3.707746E+03,4.011378E+03,7.993544E-02,2.394559E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:10:00,7.670100E-02,9.425595E+02,3.594123E-01,4.304211E+03,4.854446E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.145211E+02,3.603595E-01,4.242401E+03,4.693166E+03,1.301219E-01,3.948741E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.238631E+02,1.955765E-01,2.313910E+03,2.573593E+03,8.047382E-02,2.404779E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.145211E+02,2.805270E-01,3.352792E+03,3.770024E+03,1.297603E-01,3.941877E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.238631E+02,3.228590E-01,3.732271E+03,4.036292E+03,7.993558E-02,2.394562E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:15:00,7.670100E-02,9.492392E+02,3.593952E-01,4.297340E+03,4.847514E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.195848E+02,3.589567E-01,4.221706E+03,4.671658E+03,1.301221E-01,3.948746E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.268669E+02,1.948309E-01,2.302598E+03,2.561881E+03,8.047396E-02,2.404781E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.195848E+02,2.798643E-01,3.340343E+03,3.757054E+03,1.297605E-01,3.941882E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.268669E+02,3.250852E-01,3.754075E+03,4.058424E+03,7.993571E-02,2.394564E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:20:00,7.670100E-02,9.559189E+02,3.594142E-01,4.290873E+03,4.841022E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.246484E+02,3.574322E-01,4.199653E+03,4.648704E+03,1.301224E-01,3.948751E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.298708E+02,1.940470E-01,2.290859E+03,2.549703E+03,8.047410E-02,2.404784E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.246484E+02,2.791227E-01,3.327016E+03,3.743115E+03,1.297608E-01,3.941887E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.298708E+02,3.270936E-01,3.773452E+03,4.078097E+03,7.993585E-02,2.394567E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:25:00,7.670100E-02,9.625986E+02,3.594610E-01,4.284714E+03,4.834862E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.297121E+02,3.558395E-01,4.176842E+03,4.624994E+03,1.301227E-01,3.948756E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.328746E+02,1.932413E-01,2.278877E+03,2.537279E+03,8.047423E-02,2.404787E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.297121E+02,2.783320E-01,3.313141E+03,3.728610E+03,1.297611E-01,3.941893E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.328746E+02,3.288216E-01,3.789704E+03,4.094534E+03,7.993598E-02,2.394570E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:30:00,7.670100E-02,9.692783E+02,3.595267E-01,4.278766E+03,4.828922E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.347757E+02,3.541990E-01,4.153497E+03,4.600754E+03,1.301229E-01,3.948761E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.358784E+02,1.924178E-01,2.266697E+03,2.524649E+03,8.047437E-02,2.404789E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.347757E+02,2.775014E-01,3.298822E+03,3.713644E+03,1.297614E-01,3.941898E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.358784E+02,3.302406E-01,3.802514E+03,4.107426E+03,7.993612E-02,2.394572E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:35:00,7.670100E-02,9.759580E+02,3.596031E-01,4.272938E+03,4.823103E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.398394E+02,3.525210E-01,4.129736E+03,4.576090E+03,1.301232E-01,3.948766E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.388822E+02,1.915980E-01,2.254558E+03,2.512072E+03,8.047450E-02,2.404792E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.398394E+02,2.766421E-01,3.284183E+03,3.698337E+03,1.297616E-01,3.941903E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.388822E+02,3.313394E-01,3.811755E+03,4.116680E+03,7.993625E-02,2.394575E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:40:00,7.670100E-02,9.826378E+02,3.596829E-01,4.267147E+03,4.817313E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.449031E+02,3.510425E-01,4.108196E+03,4.553905E+03,1.301235E-01,3.948771E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.418861E+02,1.907690E-01,2.242316E+03,2.499373E+03,8.047463E-02,2.404794E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.449031E+02,2.757591E-01,3.269280E+03,3.682749E+03,1.297619E-01,3.941908E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.418861E+02,3.321131E-01,3.817373E+03,4.122246E+03,7.993639E-02,2.394577E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:45:00,7.670100E-02,9.893175E+02,3.597598E-01,4.261325E+03,4.811477E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.499667E+02,3.495827E-01,4.086865E+03,4.531823E+03,1.301237E-01,3.948776E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.448899E+02,1.899290E-01,2.229951E+03,2.486537E+03,8.047477E-02,2.404797E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.499667E+02,2.748804E-01,3.254424E+03,3.667229E+03,1.297622E-01,3.941913E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.448899E+02,3.325522E-01,3.819262E+03,4.124011E+03,7.993652E-02,2.394580E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:50:00,7.670100E-02,9.959972E+02,3.598282E-01,4.255407E+03,4.805528E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.550304E+02,3.481621E-01,4.065972E+03,4.510189E+03,1.301240E-01,3.948781E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.478937E+02,1.891034E-01,2.217748E+03,2.473890E+03,8.047490E-02,2.404799E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.550304E+02,2.741012E-01,3.240677E+03,3.652971E+03,1.297625E-01,3.941919E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.478937E+02,3.325811E-01,3.816581E+03,4.121068E+03,7.993666E-02,2.394582E+03,3.449196E-02,0.000000E+00,0.000000E+00
17:55:00,7.670100E-02,1.002677E+03,3.598829E-01,4.249337E+03,4.799401E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.600940E+02,3.467415E-01,4.045078E+03,4.488601E+03,1.301242E-01,3.948786E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.508976E+02,1.884168E-01,2.207093E+03,2.462977E+03,8.047503E-02,2.404802E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.600940E+02,2.734131E-01,3.227946E+03,3.639829E+03,1.297627E-01,3.941924E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.508976E+02,3.322398E-01,3.809774E+03,4.113897E+03,7.993679E-02,2.394585E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:00:00,7.670100E-02,1.009357E+03,3.599192E-01,4.243061E+03,4.793041E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.651577E+02,3.453048E-01,4.024005E+03,4.466875E+03,1.301245E-01,3.948791E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.539014E+02,1.877593E-01,2.196762E+03,2.452344E+03,8.047516E-02,2.404804E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.651577E+02,2.730194E-01,3.218495E+03,3.630357E+03,1.297630E-01,3.941929E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.539014E+02,3.315342E-01,3.798908E+03,4.102575E+03,7.993692E-02,2.394587E+03,3.449196E-02,0.000000E+00,0.000000E+00
