Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
18:05:00,7.670100E-02,1.019376E+03,3.599328E-01,4.233194E+03,4.783006E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.727532E+02,3.438350E-01,4.000030E+03,4.442222E+03,1.329857E-01,4.003102E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.584071E+02,1.870888E-01,2.184784E+03,2.439984E+03,8.238257E-02,2.441011E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.727532E+02,2.726909E-01,3.207239E+03,3.618963E+03,1.326242E-01,3.996240E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.584071E+02,3.304494E-01,3.782314E+03,4.085395E+03,8.184433E-02,2.430794E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:10:00,7.670100E-02,1.029396E+03,3.599192E-01,4.223022E+03,4.772634E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.803487E+02,3.421190E-01,3.973313E+03,4.414553E+03,1.358478E-01,4.057430E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.629129E+02,1.864168E-01,2.172790E+03,2.427625E+03,8.429063E-02,2.477230E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.803487E+02,2.723561E-01,3.195912E+03,3.607431E+03,1.354863E-01,4.050569E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.629129E+02,3.289523E-01,3.761127E+03,4.063502E+03,8.375239E-02,2.467013E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:15:00,7.670100E-02,1.039415E+03,3.598700E-01,4.212455E+03,4.761826E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.879441E+02,3.403156E-01,3.945621E+03,4.385833E+03,1.387104E-01,4.111769E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.674186E+02,1.857445E-01,2.160793E+03,2.415288E+03,8.619903E-02,2.513455E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.879441E+02,2.719613E-01,3.183917E+03,3.595201E+03,1.383489E-01,4.104908E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.674186E+02,3.270093E-01,3.734969E+03,4.036505E+03,8.566079E-02,2.503239E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:20:00,7.670100E-02,1.049435E+03,3.597742E-01,4.201368E+03,4.750447E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.955396E+02,3.384505E-01,3.917242E+03,4.356387E+03,1.415742E-01,4.166131E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.719243E+02,1.850718E-01,2.148791E+03,2.402969E+03,8.810821E-02,2.549696E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,7.955396E+02,2.714429E-01,3.170545E+03,3.581495E+03,1.412127E-01,4.159269E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.719243E+02,3.245876E-01,3.703478E+03,4.004034E+03,8.756996E-02,2.539479E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:25:00,7.670100E-02,1.059455E+03,3.596197E-01,4.189626E+03,4.738354E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.031351E+02,3.365273E-01,3.888216E+03,4.326268E+03,1.444389E-01,4.220511E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.764301E+02,1.842576E-01,2.135212E+03,2.388886E+03,9.001803E-02,2.585950E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.031351E+02,2.707787E-01,3.155548E+03,3.566031E+03,1.440774E-01,4.213648E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.764301E+02,3.218268E-01,3.668208E+03,3.967755E+03,8.947978E-02,2.575733E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:30:00,7.670100E-02,1.069474E+03,3.593947E-01,4.177100E+03,4.725409E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.107306E+02,3.345480E-01,3.858564E+03,4.295496E+03,1.473045E-01,4.274908E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.809358E+02,1.834078E-01,2.121237E+03,2.374371E+03,9.192843E-02,2.622215E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.107306E+02,2.697644E-01,3.136650E+03,3.546177E+03,1.469430E-01,4.268045E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.809358E+02,3.185714E-01,3.627427E+03,3.925710E+03,9.139017E-02,2.611998E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:35:00,7.670100E-02,1.079494E+03,3.590882E-01,4.163664E+03,4.711477E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.183261E+02,3.327685E-01,3.831139E+03,4.267237E+03,1.473100E-01,4.275015E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.854416E+02,1.825468E-01,2.107137E+03,2.359729E+03,9.193208E-02,2.622287E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.183261E+02,2.686666E-01,3.116822E+03,3.525324E+03,1.469484E-01,4.268152E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.854416E+02,3.149325E-01,3.582372E+03,3.879288E+03,9.139380E-02,2.612069E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:40:00,7.670100E-02,1.089513E+03,3.586905E-01,4.149213E+03,4.696447E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.259216E+02,3.309781E-01,3.803592E+03,4.238725E+03,1.473152E-01,4.275117E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.899473E+02,1.816767E-01,2.092935E+03,2.344986E+03,9.193555E-02,2.622355E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.259216E+02,2.675216E-01,3.096466E+03,3.503903E+03,1.469536E-01,4.268254E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.899473E+02,3.107330E-01,3.531069E+03,3.826349E+03,9.139726E-02,2.612137E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:45:00,7.670100E-02,1.099533E+03,3.581959E-01,4.133683E+03,4.680250E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.335171E+02,3.291459E-01,3.775580E+03,4.209657E+03,1.473206E-01,4.275223E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.944531E+02,1.807855E-01,2.078498E+03,2.329987E+03,9.193911E-02,2.622425E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.335171E+02,2.663498E-01,3.075814E+03,3.482182E+03,1.469590E-01,4.268358E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.944531E+02,3.059539E-01,3.473308E+03,3.766757E+03,9.140080E-02,2.612206E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:50:00,7.670100E-02,1.109552E+03,3.576031E-01,4.117057E+03,4.662875E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.411126E+02,3.272919E-01,3.747324E+03,4.180385E+03,1.473254E-01,4.275317E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.989588E+02,1.798825E-01,2.063930E+03,2.314859E+03,9.194230E-02,2.622487E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.411126E+02,2.651610E-01,3.054971E+03,3.460297E+03,1.469638E-01,4.268453E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,4.989588E+02,3.005412E-01,3.408486E+03,3.699912E+03,9.140398E-02,2.612269E+03,3.449196E-02,0.000000E+00,0.000000E+00
18:55:00,7.670100E-02,1.119572E+03,3.569135E-01,4.099353E+03,4.644346E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.487080E+02,3.254205E-01,3.718874E+03,4.150965E+03,1.473299E-01,4.275404E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.034645E+02,1.789689E-01,2.049244E+03,2.299610E+03,9.194520E-02,2.622544E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.487080E+02,2.641788E-01,3.036431E+03,3.441083E+03,1.469683E-01,4.268539E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.034645E+02,2.944745E-01,3.336378E+03,3.625539E+03,9.140687E-02,2.612325E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:00:00,7.670100E-02,1.129592E+03,3.561307E-01,4.080611E+03,4.624709E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.563035E+02,3.235319E-01,3.690234E+03,4.121384E+03,1.473340E-01,4.275484E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.079703E+02,1.780430E-01,2.034421E+03,2.284214E+03,9.194786E-02,2.622596E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.563035E+02,2.632018E-01,3.017948E+03,3.421845E+03,1.469723E-01,4.268619E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.079703E+02,2.878377E-01,3.257916E+03,3.544529E+03,9.140953E-02,2.612377E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:05:00,7.670100E-02,1.136939E+03,3.552600E-01,4.063560E+03,4.606747E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.618736E+02,3.216205E-01,3.663364E+03,4.093465E+03,1.473377E-01,4.275558E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.112745E+02,1.772586E-01,2.022375E+03,2.271727E+03,9.195030E-02,2.622644E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.618736E+02,2.623772E-01,3.003189E+03,3.406434E+03,1.469761E-01,4.268693E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.112745E+02,2.807316E-01,3.175426E+03,3.459227E+03,9.141197E-02,2.612425E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:10:00,7.670100E-02,1.144287E+03,3.543070E-01,4.045594E+03,4.587817E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.674436E+02,3.195445E-01,3.634661E+03,4.062916E+03,1.473412E-01,4.275626E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.145787E+02,1.764086E-01,2.009599E+03,2.257987E+03,9.195256E-02,2.622688E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.674436E+02,2.613157E-01,2.985791E+03,3.387363E+03,1.469796E-01,4.268761E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.145787E+02,2.728434E-01,3.084220E+03,3.364464E+03,9.141421E-02,2.612469E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:15:00,7.670100E-02,1.151635E+03,3.532760E-01,4.026757E+03,4.567971E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.730136E+02,3.174371E-01,3.605607E+03,4.031913E+03,1.473445E-01,4.275689E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.178829E+02,1.755418E-01,1.996635E+03,2.243963E+03,9.195463E-02,2.622729E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.730136E+02,2.601398E-01,2.967117E+03,3.366827E+03,1.469828E-01,4.268823E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.178829E+02,2.650601E-01,2.994184E+03,3.271225E+03,9.141628E-02,2.612510E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:20:00,7.670100E-02,1.158982E+03,3.521767E-01,4.007160E+03,4.547328E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.785836E+02,3.153102E-01,3.576336E+03,4.000889E+03,1.473474E-01,4.275747E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.211871E+02,1.746581E-01,1.983484E+03,2.229869E+03,9.195654E-02,2.622766E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.785836E+02,2.589007E-01,2.947740E+03,3.345806E+03,1.469858E-01,4.268882E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.211871E+02,2.577387E-01,2.909295E+03,3.183446E+03,9.141820E-02,2.612547E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:25:00,7.670100E-02,1.166330E+03,3.510267E-01,3.986997E+03,4.526108E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.841536E+02,3.131758E-01,3.546982E+03,3.969925E+03,1.473502E-01,4.275801E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.244913E+02,1.737596E-01,1.970168E+03,2.215697E+03,9.195831E-02,2.622800E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.841536E+02,2.573884E-01,2.925318E+03,3.321498E+03,1.469886E-01,4.268936E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.244913E+02,2.509009E-01,2.829794E+03,3.101059E+03,9.141996E-02,2.612581E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:30:00,7.670100E-02,1.173678E+03,3.498463E-01,3.966496E+03,4.504559E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.897237E+02,3.110509E-01,3.517734E+03,3.939176E+03,1.473528E-01,4.275851E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.277955E+02,1.728516E-01,1.956746E+03,2.201482E+03,9.195993E-02,2.622832E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.897237E+02,2.558099E-01,2.902158E+03,3.296487E+03,1.469911E-01,4.268986E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.277955E+02,2.447351E-01,2.757781E+03,3.026385E+03,9.142159E-02,2.612613E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:35:00,7.670100E-02,1.181025E+03,3.486558E-01,3.945882E+03,4.482924E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.952937E+02,3.087178E-01,3.486165E+03,3.905869E+03,1.473552E-01,4.275897E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.310997E+02,1.717843E-01,1.941548E+03,2.185305E+03,9.196144E-02,2.622862E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,8.952937E+02,2.539873E-01,2.876279E+03,3.268452E+03,1.469935E-01,4.269032E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.310997E+02,2.391472E-01,2.692209E+03,2.958362E+03,9.142309E-02,2.612642E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:40:00,7.670100E-02,1.188373E+03,3.474742E-01,3.925367E+03,4.461430E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.008637E+02,3.065150E-01,3.456049E+03,3.874242E+03,1.473574E-01,4.275940E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.344040E+02,1.707680E-01,1.926918E+03,2.169819E+03,9.196283E-02,2.622889E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.008637E+02,2.523518E-01,2.852484E+03,3.242906E+03,1.469957E-01,4.269075E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.344040E+02,2.347496E-01,2.639900E+03,2.904599E+03,9.142449E-02,2.612670E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:45:00,7.670100E-02,1.195721E+03,3.463218E-01,3.905178E+03,4.440323E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.064337E+02,3.043803E-01,3.426691E+03,3.843490E+03,1.473594E-01,4.275980E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.377082E+02,1.697710E-01,1.912504E+03,2.154610E+03,9.196412E-02,2.622914E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.064337E+02,2.507976E-01,2.829594E+03,3.218468E+03,1.469978E-01,4.269115E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.377082E+02,2.308014E-01,2.592599E+03,2.856070E+03,9.142577E-02,2.612695E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:50:00,7.670100E-02,1.203068E+03,3.452123E-01,3.885467E+03,4.419771E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.120038E+02,3.023020E-01,3.397961E+03,3.813453E+03,1.473613E-01,4.276017E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.410124E+02,1.687883E-01,1.898250E+03,2.139606E+03,9.196531E-02,2.622937E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.120038E+02,2.492870E-01,2.807191E+03,3.194636E+03,1.469997E-01,4.269152E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.410124E+02,2.271203E-01,2.548274E+03,2.810576E+03,9.142697E-02,2.612718E+03,3.449196E-02,0.000000E+00,0.000000E+00
19:55:00,7.670100E-02,1.210416E+03,3.441503E-01,3.866284E+03,4.399821E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.175738E+02,3.002800E-01,3.369860E+03,3.784119E+03,1.473631E-01,4.276052E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.443166E+02,1.678209E-01,1.884166E+03,2.124812E+03,9.196641E-02,2.622958E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.175738E+02,2.478175E-01,2.785246E+03,3.171363E+03,1.470015E-01,4.269187E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.443166E+02,2.236528E-01,2.506330E+03,2.767492E+03,9.142808E-02,2.612739E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:00:00,7.670100E-02,1.217764E+03,3.431350E-01,3.847624E+03,4.380460E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.231438E+02,2.983125E-01,3.342365E+03,3.755457E+03,1.473648E-01,4.276084E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.476208E+02,1.668694E-01,1.870259E+03,2.110227E+03,9.196744E-02,2.622978E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.231438E+02,2.463849E-01,2.763712E+03,3.148586E+03,1.470032E-01,4.269219E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.476208E+02,2.203693E-01,2.466436E+03,2.726481E+03,9.142910E-02,2.612759E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:05:00,7.670100E-02,1.223776E+03,3.421644E-01,3.830795E+03,4.363012E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.277011E+02,2.964047E-01,3.316548E+03,3.728552E+03,1.473663E-01,4.276114E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.503242E+02,1.659383E-01,1.857180E+03,2.096517E+03,9.196839E-02,2.622997E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.277011E+02,2.449941E-01,2.743657E+03,3.127384E+03,1.470047E-01,4.269249E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.503242E+02,2.172555E-01,2.429033E+03,2.687997E+03,9.143006E-02,2.612778E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:10:00,7.670100E-02,1.229787E+03,3.412628E-01,3.814737E+03,4.346285E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.322584E+02,2.945735E-01,3.291585E+03,3.702348E+03,1.473678E-01,4.276142E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.530277E+02,1.650391E-01,1.844456E+03,2.083093E+03,9.196928E-02,2.623014E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.322584E+02,2.436631E-01,2.724267E+03,3.106770E+03,1.470062E-01,4.269278E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.530277E+02,2.143083E-01,2.393487E+03,2.651071E+03,9.143095E-02,2.612795E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:15:00,7.670100E-02,1.235799E+03,3.403723E-01,3.798788E+03,4.329516E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.368157E+02,2.927786E-01,3.267015E+03,3.676338E+03,1.473691E-01,4.276168E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.557311E+02,1.641492E-01,1.831830E+03,2.069666E+03,9.197011E-02,2.623030E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.368157E+02,2.423512E-01,2.705082E+03,3.086212E+03,1.470075E-01,4.269304E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.557311E+02,2.114954E-01,2.359430E+03,2.615367E+03,9.143178E-02,2.612811E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:20:00,7.670100E-02,1.241811E+03,3.395325E-01,3.783403E+03,4.313663E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.413730E+02,2.910462E-01,3.243141E+03,3.651532E+03,1.473704E-01,4.276193E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.584346E+02,1.632852E-01,1.819491E+03,2.056779E+03,9.197088E-02,2.623045E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.413730E+02,2.410877E-01,2.686435E+03,3.066611E+03,1.470088E-01,4.269329E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.584346E+02,2.088221E-01,2.326929E+03,2.581906E+03,9.143255E-02,2.612826E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:25:00,7.670100E-02,1.247823E+03,3.387247E-01,3.768373E+03,4.298192E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.459303E+02,2.893635E-01,3.219820E+03,3.627315E+03,1.473716E-01,4.276216E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.611380E+02,1.624404E-01,1.807367E+03,2.044127E+03,9.197160E-02,2.623059E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.459303E+02,2.398601E-01,2.668188E+03,3.047458E+03,1.470100E-01,4.269352E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.611380E+02,2.062743E-01,2.295826E+03,2.549869E+03,9.143328E-02,2.612840E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:30:00,7.670100E-02,1.253834E+03,3.379493E-01,3.753705E+03,4.283110E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.504876E+02,2.877304E-01,3.197052E+03,3.603687E+03,1.473727E-01,4.276237E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.638415E+02,1.616158E-01,1.795468E+03,2.031721E+03,9.197227E-02,2.623072E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.504876E+02,2.386700E-01,2.650359E+03,3.028769E+03,1.470111E-01,4.269373E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.638415E+02,2.038453E-01,2.266047E+03,2.519185E+03,9.143395E-02,2.612853E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:35:00,7.670100E-02,1.259846E+03,3.372047E-01,3.739381E+03,4.268396E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.550449E+02,2.861381E-01,3.174740E+03,3.580536E+03,1.473738E-01,4.276257E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.665449E+02,1.608067E-01,1.783743E+03,2.019500E+03,9.197290E-02,2.623084E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.550449E+02,2.375115E-01,2.632883E+03,3.010467E+03,1.470122E-01,4.269394E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.665449E+02,2.015234E-01,2.237461E+03,2.489719E+03,9.143459E-02,2.612866E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:40:00,7.670100E-02,1.265858E+03,3.364621E-01,3.725079E+03,4.253677E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.596022E+02,2.845660E-01,3.152651E+03,3.557601E+03,1.473747E-01,4.276276E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.692483E+02,1.600017E-01,1.772062E+03,2.007318E+03,9.197350E-02,2.623096E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.596022E+02,2.363629E-01,2.615517E+03,2.992270E+03,1.470132E-01,4.269413E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.692483E+02,1.992912E-01,2.209876E+03,2.461264E+03,9.143518E-02,2.612877E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:45:00,7.670100E-02,1.271870E+03,3.357751E-01,3.711411E+03,4.239662E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.641594E+02,2.830509E-01,3.131210E+03,3.535361E+03,1.473757E-01,4.276294E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.719518E+02,1.592232E-01,1.760684E+03,1.995468E+03,9.197405E-02,2.623106E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.641594E+02,2.352616E-01,2.598687E+03,2.974668E+03,1.470141E-01,4.269431E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.719518E+02,1.971640E-01,2.183468E+03,2.434024E+03,9.143574E-02,2.612888E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:50:00,7.670100E-02,1.277881E+03,3.351004E-01,3.697881E+03,4.225777E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.687167E+02,2.815635E-01,3.110078E+03,3.513435E+03,1.473766E-01,4.276311E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.746552E+02,1.584545E-01,1.749415E+03,1.983729E+03,9.197458E-02,2.623116E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.687167E+02,2.341756E-01,2.582027E+03,2.957240E+03,1.470150E-01,4.269448E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.746552E+02,1.951213E-01,2.158002E+03,2.407743E+03,9.143627E-02,2.612898E+03,3.449196E-02,0.000000E+00,0.000000E+00
20:55:00,7.670100E-02,1.283893E+03,3.344531E-01,3.684656E+03,4.212215E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.732740E+02,2.801142E-01,3.089372E+03,3.491953E+03,1.473774E-01,4.276327E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.773587E+02,1.577023E-01,1.738329E+03,1.972184E+03,9.197507E-02,2.623126E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.732740E+02,2.331149E-01,2.565651E+03,2.940115E+03,1.470158E-01,4.269464E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.773587E+02,1.931638E-01,2.133486E+03,2.382436E+03,9.143676E-02,2.612907E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:00:00,7.670100E-02,1.289905E+03,3.338294E-01,3.671694E+03,4.198929E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.778313E+02,2.787001E-01,3.069057E+03,3.470879E+03,1.473782E-01,4.276343E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.800621E+02,1.569662E-01,1.727422E+03,1.960829E+03,9.197554E-02,2.623135E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.778313E+02,2.320759E-01,2.549515E+03,2.923246E+03,1.470166E-01,4.269480E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.800621E+02,1.912859E-01,2.109856E+03,2.358038E+03,9.143723E-02,2.612917E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:05:00,7.670100E-02,1.295916E+03,3.332278E-01,3.658979E+03,4.185900E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.823886E+02,2.773212E-01,3.049134E+03,3.450215E+03,1.473789E-01,4.276357E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.827656E+02,1.562443E-01,1.716675E+03,1.949641E+03,9.197598E-02,2.623143E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.823886E+02,2.310552E-01,2.533585E+03,2.906591E+03,1.470174E-01,4.269494E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.827656E+02,1.894829E-01,2.087061E+03,2.334496E+03,9.143768E-02,2.612925E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:10:00,7.670100E-02,1.301928E+03,3.326472E-01,3.646497E+03,4.173114E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.869459E+02,2.759735E-01,3.029559E+03,3.429909E+03,1.473796E-01,4.276371E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.854690E+02,1.555353E-01,1.706071E+03,1.938602E+03,9.197640E-02,2.623151E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.869459E+02,2.300529E-01,2.517859E+03,2.890150E+03,1.470181E-01,4.269508E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.854690E+02,1.877506E-01,2.065054E+03,2.311763E+03,9.143810E-02,2.612933E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:15:00,7.670100E-02,1.307940E+03,3.320864E-01,3.634236E+03,4.160558E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.915032E+02,2.746541E-01,3.010300E+03,3.409928E+03,1.473803E-01,4.276384E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.881725E+02,1.548381E-01,1.695598E+03,1.927699E+03,9.197680E-02,2.623159E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.915032E+02,2.290692E-01,2.502340E+03,2.873927E+03,1.470188E-01,4.269521E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.881725E+02,1.860851E-01,2.043792E+03,2.289796E+03,9.143850E-02,2.612941E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:20:00,7.670100E-02,1.313952E+03,3.315443E-01,3.622184E+03,4.148217E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.960605E+02,2.733605E-01,2.991328E+03,3.390240E+03,1.473810E-01,4.276396E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.908759E+02,1.541515E-01,1.685244E+03,1.916918E+03,9.197717E-02,2.623166E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,9.960605E+02,2.281039E-01,2.487026E+03,2.857918E+03,1.470195E-01,4.269534E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.908759E+02,1.844829E-01,2.023235E+03,2.268552E+03,9.143888E-02,2.612948E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:25:00,7.670100E-02,1.319963E+03,3.310199E-01,3.610329E+03,4.136081E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.000618E+03,2.720900E-01,2.972612E+03,3.370815E+03,1.473816E-01,4.276408E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.935793E+02,1.534744E-01,1.674995E+03,1.906245E+03,9.197753E-02,2.623173E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.000618E+03,2.271566E-01,2.471913E+03,2.842119E+03,1.470201E-01,4.269546E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.935793E+02,1.829408E-01,2.003347E+03,2.247996E+03,9.143924E-02,2.612955E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:30:00,7.670100E-02,1.325975E+03,3.305124E-01,3.598661E+03,4.124137E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.005175E+03,2.708404E-01,2.954130E+03,3.351627E+03,1.473822E-01,4.276419E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.962828E+02,1.528048E-01,1.664831E+03,1.895656E+03,9.197788E-02,2.623180E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.005175E+03,2.262268E-01,2.456994E+03,2.826524E+03,1.470207E-01,4.269557E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.962828E+02,1.814565E-01,1.984104E+03,2.228104E+03,9.143958E-02,2.612962E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:35:00,7.670100E-02,1.331987E+03,3.300206E-01,3.587170E+03,4.112374E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.009732E+03,2.696084E-01,2.935846E+03,3.332637E+03,1.473827E-01,4.276430E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.989862E+02,1.521434E-01,1.654757E+03,1.885160E+03,9.197821E-02,2.623186E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.009732E+03,2.253141E-01,2.442267E+03,2.811130E+03,1.470213E-01,4.269568E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,5.989862E+02,1.800261E-01,1.965461E+03,2.208828E+03,9.143992E-02,2.612968E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:40:00,7.670100E-02,1.337999E+03,3.295439E-01,3.575845E+03,4.100784E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.014290E+03,2.683951E-01,2.917768E+03,3.313856E+03,1.473833E-01,4.276441E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.016897E+02,1.514903E-01,1.644776E+03,1.874758E+03,9.197852E-02,2.623192E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.014290E+03,2.244180E-01,2.427725E+03,2.795929E+03,1.470218E-01,4.269579E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.016897E+02,1.786453E-01,1.947371E+03,2.190120E+03,9.144023E-02,2.612974E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:45:00,7.670100E-02,1.344010E+03,3.290813E-01,3.564679E+03,4.089355E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.018847E+03,2.672002E-01,2.899895E+03,3.295284E+03,1.473838E-01,4.276451E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.043931E+02,1.508454E-01,1.634887E+03,1.864449E+03,9.197882E-02,2.623198E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.018847E+03,2.235373E-01,2.413353E+03,2.780905E+03,1.470223E-01,4.269589E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.043931E+02,1.773105E-01,1.929793E+03,2.171936E+03,9.144054E-02,2.612980E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:50:00,7.670100E-02,1.350022E+03,3.286321E-01,3.553662E+03,4.078079E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.023404E+03,2.660232E-01,2.882222E+03,3.276915E+03,1.473843E-01,4.276460E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.070966E+02,1.502086E-01,1.625087E+03,1.854232E+03,9.197911E-02,2.623204E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.023404E+03,2.226710E-01,2.399143E+03,2.766049E+03,1.470229E-01,4.269599E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.070966E+02,1.760183E-01,1.912691E+03,2.154239E+03,9.144083E-02,2.612985E+03,3.449196E-02,0.000000E+00,0.000000E+00
21:55:00,7.670100E-02,1.356034E+03,3.281955E-01,3.542785E+03,4.066946E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.027962E+03,2.648635E-01,2.864743E+03,3.258743E+03,1.473848E-01,4.276470E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.098000E+02,1.495795E-01,1.615374E+03,1.844104E+03,9.197939E-02,2.623209E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.027962E+03,2.218185E-01,2.385085E+03,2.751350E+03,1.470234E-01,4.269608E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.098000E+02,1.747654E-01,1.896026E+03,2.136989E+03,9.144111E-02,2.612991E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:00:00,7.670100E-02,1.362046E+03,3.277709E-01,3.532042E+03,4.055950E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.032519E+03,2.637205E-01,2.847449E+03,3.240760E+03,1.473853E-01,4.276479E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.125035E+02,1.489580E-01,1.605744E+03,1.834061E+03,9.197966E-02,2.623214E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.032519E+03,2.209787E-01,2.371171E+03,2.736799E+03,1.470238E-01,4.269618E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.125035E+02,1.735479E-01,1.879756E+03,2.120142E+03,9.144138E-02,2.612996E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:05:00,7.670100E-02,1.366721E+03,3.273576E-01,3.522760E+03,4.046439E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.036063E+03,2.626010E-01,2.831430E+03,3.224085E+03,1.473857E-01,4.276487E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.146061E+02,1.483483E-01,1.596849E+03,1.824772E+03,9.197993E-02,2.623219E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.036063E+03,2.201583E-01,2.358484E+03,2.723511E+03,1.470243E-01,4.269626E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.146061E+02,1.723686E-01,1.864511E+03,2.104344E+03,9.144164E-02,2.613001E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:10:00,7.670100E-02,1.371397E+03,3.269550E-01,3.513598E+03,4.037052E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.039608E+03,2.615044E-01,2.815666E+03,3.207678E+03,1.473862E-01,4.276496E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.167088E+02,1.477504E-01,1.588082E+03,1.815620E+03,9.198018E-02,2.623224E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.039608E+03,2.193565E-01,2.346005E+03,2.710443E+03,1.470248E-01,4.269635E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.167088E+02,1.712262E-01,1.849679E+03,2.088972E+03,9.144190E-02,2.613006E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:15:00,7.670100E-02,1.376073E+03,3.265624E-01,3.504548E+03,4.027777E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.043153E+03,2.604303E-01,2.800152E+03,3.191530E+03,1.473866E-01,4.276504E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.188115E+02,1.471639E-01,1.579444E+03,1.806601E+03,9.198042E-02,2.623229E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.043153E+03,2.185734E-01,2.333734E+03,2.697596E+03,1.470252E-01,4.269643E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.188115E+02,1.701195E-01,1.835245E+03,2.074008E+03,9.144214E-02,2.613011E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:20:00,7.670100E-02,1.380749E+03,3.261795E-01,3.495605E+03,4.018612E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.046697E+03,2.593783E-01,2.784884E+03,3.175638E+03,1.473870E-01,4.276512E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.209142E+02,1.465887E-01,1.570933E+03,1.797716E+03,9.198066E-02,2.623233E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.046697E+03,2.178088E-01,2.321669E+03,2.684967E+03,1.470256E-01,4.269652E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.209142E+02,1.690472E-01,1.821192E+03,2.059437E+03,9.144238E-02,2.613015E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:25:00,7.670100E-02,1.385425E+03,3.258058E-01,3.486764E+03,4.009550E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.050242E+03,2.583479E-01,2.769859E+03,3.160000E+03,1.473874E-01,4.276520E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.230169E+02,1.460248E-01,1.562546E+03,1.788962E+03,9.198089E-02,2.623237E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.050242E+03,2.170624E-01,2.309807E+03,2.672554E+03,1.470260E-01,4.269659E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.230169E+02,1.680077E-01,1.807507E+03,2.045246E+03,9.144261E-02,2.613020E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:30:00,7.670100E-02,1.390101E+03,3.254407E-01,3.478021E+03,4.000587E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.053786E+03,2.573389E-01,2.755070E+03,3.144611E+03,1.473878E-01,4.276527E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.251195E+02,1.454720E-01,1.554284E+03,1.780339E+03,9.198112E-02,2.623242E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.053786E+03,2.163339E-01,2.298146E+03,2.660356E+03,1.470264E-01,4.269667E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.251195E+02,1.669999E-01,1.794174E+03,2.031419E+03,9.144284E-02,2.613024E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:35:00,7.670100E-02,1.394776E+03,3.250839E-01,3.469369E+03,3.991718E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.057331E+03,2.563434E-01,2.740432E+03,3.129373E+03,1.473882E-01,4.276535E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.272222E+02,1.449255E-01,1.546092E+03,1.771787E+03,9.198134E-02,2.623246E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.057331E+03,2.156159E-01,2.286600E+03,2.648275E+03,1.470268E-01,4.269675E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.272222E+02,1.660181E-01,1.781130E+03,2.017887E+03,9.144306E-02,2.613028E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:40:00,7.670100E-02,1.399452E+03,3.247351E-01,3.460806E+03,3.982940E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.060875E+03,2.553610E-01,2.725941E+03,3.114283E+03,1.473886E-01,4.276542E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.293249E+02,1.443853E-01,1.537969E+03,1.763306E+03,9.198155E-02,2.623250E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.060875E+03,2.149079E-01,2.275167E+03,2.636307E+03,1.470272E-01,4.269682E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.293249E+02,1.650609E-01,1.768361E+03,2.004637E+03,9.144328E-02,2.613032E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:45:00,7.670100E-02,1.404128E+03,3.243938E-01,3.452327E+03,3.974245E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.064420E+03,2.543912E-01,2.711589E+03,3.099333E+03,1.473890E-01,4.276549E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.314276E+02,1.438512E-01,1.529914E+03,1.754891E+03,9.198176E-02,2.623254E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.064420E+03,2.142097E-01,2.263841E+03,2.624448E+03,1.470276E-01,4.269689E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.314276E+02,1.641271E-01,1.755853E+03,1.991652E+03,9.144349E-02,2.613036E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:50:00,7.670100E-02,1.408804E+03,3.240596E-01,3.443928E+03,3.965632E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.067964E+03,2.534334E-01,2.697373E+03,3.084520E+03,1.473893E-01,4.276556E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.335302E+02,1.433228E-01,1.521924E+03,1.746542E+03,9.198196E-02,2.623258E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.067964E+03,2.135207E-01,2.252619E+03,2.612693E+03,1.470280E-01,4.269696E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.335302E+02,1.632156E-01,1.743594E+03,1.978921E+03,9.144369E-02,2.613040E+03,3.449196E-02,0.000000E+00,0.000000E+00
22:55:00,7.670100E-02,1.413480E+03,3.237322E-01,3.435604E+03,3.957095E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.071509E+03,2.524873E-01,2.683285E+03,3.069838E+03,1.473897E-01,4.276563E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.356329E+02,1.428000E-01,1.513995E+03,1.738255E+03,9.198217E-02,2.623262E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.071509E+03,2.128406E-01,2.241496E+03,2.601039E+03,1.470283E-01,4.269703E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.356329E+02,1.623252E-01,1.731569E+03,1.966430E+03,9.144389E-02,2.613044E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:00:00,7.670100E-02,1.418155E+03,3.234113E-01,3.427352E+03,3.948632E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.075054E+03,2.515523E-01,2.669322E+03,3.055280E+03,1.473900E-01,4.276569E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.377356E+02,1.422826E-01,1.506127E+03,1.730028E+03,9.198236E-02,2.623265E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.075054E+03,2.121690E-01,2.230468E+03,2.589481E+03,1.470287E-01,4.269710E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.377356E+02,1.614549E-01,1.719769E+03,1.954168E+03,9.144409E-02,2.613048E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:05:00,7.670100E-02,1.422831E+03,3.230965E-01,3.419168E+03,3.940237E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.078598E+03,2.506281E-01,2.655478E+03,3.040844E+03,1.473904E-01,4.276576E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.398383E+02,1.417704E-01,1.498317E+03,1.721861E+03,9.198256E-02,2.623269E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.078598E+03,2.115055E-01,2.219530E+03,2.578014E+03,1.470290E-01,4.269717E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.398383E+02,1.606037E-01,1.708181E+03,1.942124E+03,9.144428E-02,2.613051E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:10:00,7.670100E-02,1.427507E+03,3.227875E-01,3.411049E+03,3.931908E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.082143E+03,2.497140E-01,2.641749E+03,3.026523E+03,1.473907E-01,4.276582E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.419410E+02,1.412632E-01,1.490563E+03,1.713749E+03,9.198275E-02,2.623273E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.082143E+03,2.108498E-01,2.208679E+03,2.566635E+03,1.470294E-01,4.269723E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.419410E+02,1.597707E-01,1.696796E+03,1.930286E+03,9.144447E-02,2.613055E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:15:00,7.670100E-02,1.432183E+03,3.224840E-01,3.402992E+03,3.923643E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.085687E+03,2.488099E-01,2.628129E+03,3.012314E+03,1.473911E-01,4.276589E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.440436E+02,1.407608E-01,1.482862E+03,1.705693E+03,9.198293E-02,2.623276E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.085687E+03,2.102016E-01,2.197911E+03,2.555341E+03,1.470297E-01,4.269730E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.440436E+02,1.589549E-01,1.685603E+03,1.918646E+03,9.144466E-02,2.613059E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:20:00,7.670100E-02,1.436859E+03,3.221858E-01,3.394993E+03,3.915436E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.089232E+03,2.479152E-01,2.614615E+03,2.998211E+03,1.473914E-01,4.276595E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.461463E+02,1.402632E-01,1.475214E+03,1.697689E+03,9.198312E-02,2.623280E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.089232E+03,2.095605E-01,2.187222E+03,2.544126E+03,1.470301E-01,4.269736E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.461463E+02,1.581556E-01,1.674592E+03,1.907192E+03,9.144485E-02,2.613062E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:25:00,7.670100E-02,1.441534E+03,3.218925E-01,3.387049E+03,3.907284E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.092776E+03,2.470296E-01,2.601202E+03,2.984211E+03,1.473917E-01,4.276601E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.482490E+02,1.397700E-01,1.467616E+03,1.689735E+03,9.198330E-02,2.623283E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.092776E+03,2.089261E-01,2.176609E+03,2.532988E+03,1.470304E-01,4.269742E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.482490E+02,1.573718E-01,1.663757E+03,1.895916E+03,9.144503E-02,2.613065E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:30:00,7.670100E-02,1.446210E+03,3.216039E-01,3.379157E+03,3.899185E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.096321E+03,2.461528E-01,2.587887E+03,2.970309E+03,1.473920E-01,4.276607E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.503517E+02,1.392811E-01,1.460066E+03,1.681830E+03,9.198347E-02,2.623287E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.096321E+03,2.082983E-01,2.166069E+03,2.521924E+03,1.470307E-01,4.269749E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.503517E+02,1.566030E-01,1.653086E+03,1.884809E+03,9.144521E-02,2.613069E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:35:00,7.670100E-02,1.450886E+03,3.213198E-01,3.371315E+03,3.891137E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.099865E+03,2.452843E-01,2.574665E+03,2.956501E+03,1.473923E-01,4.276613E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.524544E+02,1.387965E-01,1.452562E+03,1.673972E+03,9.198365E-02,2.623290E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.099865E+03,2.076767E-01,2.155597E+03,2.510929E+03,1.470310E-01,4.269755E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.524544E+02,1.558483E-01,1.642574E+03,1.873863E+03,9.144538E-02,2.613072E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:40:00,7.670100E-02,1.455562E+03,3.210399E-01,3.363521E+03,3.883136E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.103410E+03,2.444239E-01,2.561533E+03,2.942785E+03,1.473927E-01,4.276619E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.545570E+02,1.383158E-01,1.445104E+03,1.666160E+03,9.198382E-02,2.623293E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.103410E+03,2.070610E-01,2.145192E+03,2.500002E+03,1.470314E-01,4.269761E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.545570E+02,1.551071E-01,1.632212E+03,1.863071E+03,9.144556E-02,2.613076E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:45:00,7.670100E-02,1.460238E+03,3.207640E-01,3.355770E+03,3.875180E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.106955E+03,2.435713E-01,2.548487E+03,2.929155E+03,1.473930E-01,4.276625E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.566597E+02,1.378391E-01,1.437689E+03,1.658391E+03,9.198399E-02,2.623297E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.106955E+03,2.064510E-01,2.134851E+03,2.489138E+03,1.470317E-01,4.269767E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.566597E+02,1.543787E-01,1.621993E+03,1.852425E+03,9.144573E-02,2.613079E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:50:00,7.670100E-02,1.464913E+03,3.204919E-01,3.348063E+03,3.867269E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.110499E+03,2.427261E-01,2.535524E+03,2.915611E+03,1.473933E-01,4.276631E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.587624E+02,1.373661E-01,1.430315E+03,1.650664E+03,9.198416E-02,2.623300E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.110499E+03,2.058465E-01,2.124570E+03,2.478337E+03,1.470320E-01,4.269773E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.587624E+02,1.536626E-01,1.611911E+03,1.841919E+03,9.144590E-02,2.613082E+03,3.449196E-02,0.000000E+00,0.000000E+00
23:55:00,7.670100E-02,1.469589E+03,3.202234E-01,3.340395E+03,3.859396E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.114044E+03,2.418880E-01,2.522641E+03,2.902146E+03,1.473936E-01,4.276636E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.608651E+02,1.368967E-01,1.422982E+03,1.642978E+03,9.198433E-02,2.623303E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.114044E+03,2.052471E-01,2.114347E+03,2.467592E+03,1.470323E-01,4.269778E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.608651E+02,1.529582E-01,1.601958E+03,1.831545E+03,9.144607E-02,2.613085E+03,3.449196E-02,0.000000E+00,0.000000E+00
24:00:00,7.670100E-02,1.474265E+03,3.199584E-01,3.332765E+03,3.851562E+03,7.670100E-02,3.406656E+03,7.670100E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.117588E+03,2.410569E-01,2.509835E+03,2.888758E+03,1.473939E-01,4.276642E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.629678E+02,1.364308E-01,1.415687E+03,1.635330E+03,9.198450E-02,2.623306E+03,3.449196E-02,0.000000E+00,0.000000E+00,5.814432E-02,1.117588E+03,2.046528E-01,2.104179E+03,2.456904E+03,1.470326E-01,4.269784E+03,5.814432E-02,0.000000E+00,0.000000E+00,3.449196E-02,6.629678E+02,1.522649E-01,1.592130E+03,1.821298E+03,9.144623E-02,2.613088E+03,3.449196E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.670100E-02,3.612324E-01,3.406656E+03,4.413924E+03,1.473939E-01,4.237950E-01,4.276642E+03,5.031706E+03,9.198450E-02,2.688102E-01,2.623306E+03,3.003545E+03,1.470326E-01,2.874690E-01,4.269784E+03,3.497942E+03,9.144623E-02,3.325811E-01,2.613088E+03,3.816581E+03
NonCoinc Peak,7.670100E-02,3.612324E-01,3.406656E+03,4.413924E+03,1.473939E-01,4.237950E-01,4.276642E+03,5.031706E+03,9.198450E-02,2.688102E-01,2.623306E+03,3.003545E+03,1.470326E-01,2.874690E-01,4.269784E+03,3.497942E+03,9.144623E-02,3.325811E-01,2.613088E+03,3.816581E+03
